<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Patna Tomato Cold Room</title>
<meta name="claude:viewport-fit-sides" content="cover">
<meta name="description" content="EnergyPlus 26.1: 3 t tomato pulled from 28 C to 12 C in a 200 sq ft, 80 mm PUF cold room in Patna (May). Market-standard unit vs the M-cycle + EC-fan design.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Bricolage+Grotesque:opsz,wght@12..96,500..800&family=Hind:wght@400;500;600&family=JetBrains+Mono:wght@400;500&display=swap">
<style>
/* Layout: a cold-chain test report. A dark "cold room" band carries the verdict (market vs your design),
   then evidence flows on a cool paper surface: where the saving comes from, pull-down, the month, tools, proof. */
:root {
  --page: #eef2f1;
  --card: #fbfcfc;
  --ink: #0d1716;
  --ink-2: #485654;
  --muted: #7b8986;
  --line: #d9e1df;
  --axis: #bcc8c5;
  --band: #0c2427;          /* inside of a cold room: deep teal-black */
  --band-2: #13373b;
  --band-ink: #e9f3f1;
  --band-ink-2: #9fbdb8;
  --frost: #8fd3e6;          /* frost highlight on the band */
  --you: #2a78d6;            /* your design (categorical slot 1) */
  --market: #8a9592;         /* market reference (neutral) */
  --s2: #eb6834; --s3: #1baf7a; --s4: #eda100;
  --tomato: #c8432b;         /* brand only: the product, the target line */
  --good-ink: #00702a; --warn: #fab219;
  --display: "Bricolage Grotesque", "Hind", system-ui, sans-serif;
  --body: "Hind", system-ui, -apple-system, "Segoe UI", sans-serif;
  --mono: "JetBrains Mono", ui-monospace, Menlo, monospace;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    --page: #091112; --card: #111b1c; --ink: #e8efee; --ink-2: #b5c3c0; --muted: #82918e; --line: #22302f; --axis: #33423f;
    --band: #050d0e; --band-2: #0e2326; --you: #3987e5; --market: #7d8986; --s2: #d95926; --s3: #199e70; --s4: #c98500;
    --tomato: #ec6e55; --good-ink: #3fbf5f; color-scheme: dark;
  }
}
:root[data-theme="dark"] {
  --page: #091112; --card: #111b1c; --ink: #e8efee; --ink-2: #b5c3c0; --muted: #82918e; --line: #22302f; --axis: #33423f;
  --band: #050d0e; --band-2: #0e2326; --you: #3987e5; --market: #7d8986; --s2: #d95926; --s3: #199e70; --s4: #c98500;
  --tomato: #ec6e55; --good-ink: #3fbf5f; color-scheme: dark;
}
* { box-sizing: border-box; }
body { background: var(--page); color: var(--ink); font: 16px/1.55 var(--body); margin: 0; }
.in { max-width: 1180px; margin: 0 auto; padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px)); }
h1, h2, h3 { font-family: var(--display); text-wrap: balance; margin: 0; letter-spacing: -0.015em; }
h2 { font-size: clamp(22px, 2.6vw, 28px); font-weight: 700; }
h3 { font-size: 17px; font-weight: 700; }
p { margin: 0; max-width: 70ch; }
.eyebrow { font: 500 11.5px/1.2 var(--mono); letter-spacing: .1em; text-transform: uppercase; color: var(--muted); }
.num { font-family: var(--mono); font-variant-numeric: tabular-nums; }
a { color: var(--you); }

/* ---------- hero band ---------- */
.band { background: radial-gradient(120% 140% at 85% -20%, var(--band-2) 0%, var(--band) 60%); color: var(--band-ink); position: relative; overflow: hidden; }
.band::after { content: ""; position: absolute; inset: 0; pointer-events: none;
  background-image: linear-gradient(90deg, rgba(143,211,230,.06) 1px, transparent 1px); background-size: 92px 100%; }  /* PUF panel seams */
.band .in { position: relative; z-index: 1; padding-block: 34px 40px; display: grid; gap: 26px; }
.band .eyebrow { color: var(--band-ink-2); }
.band h1 { font-size: clamp(30px, 5vw, 54px); font-weight: 800; line-height: 1.02; max-width: 18ch; }
.band h1 em { font-style: normal; color: var(--frost); }
.chips { display: flex; flex-wrap: wrap; gap: 8px; }
.chips span { font: 500 12.5px/1 var(--mono); padding: 8px 11px; border-radius: 999px; background: rgba(233,243,241,.07); border: 1px solid rgba(233,243,241,.14); color: var(--band-ink-2); }
.chips b { color: var(--band-ink); font-weight: 500; }
.verdict { display: grid; grid-template-columns: minmax(0, 1.1fr) minmax(0, 1fr); gap: 28px; align-items: end; }
.big { display: grid; gap: 6px; }
.big .pct { font: 800 clamp(84px, 13vw, 156px)/.86 var(--display); letter-spacing: -0.04em; color: var(--frost); }
.big .pct small { font-size: .38em; letter-spacing: -0.01em; margin-left: 4px; }
.big .lab { font: 600 clamp(18px, 2vw, 22px)/1.25 var(--display); color: var(--band-ink); }
.big .sub { color: var(--band-ink-2); font-size: 14.5px; }
.vs { display: grid; gap: 14px; }
.vsrow { display: grid; grid-template-columns: 112px minmax(0, 1fr) 92px; gap: 12px; align-items: center; }
.vsrow .who { font: 600 14px/1.2 var(--body); color: var(--band-ink); }
.vsrow .who small { display: block; color: var(--band-ink-2); font-weight: 400; font-size: 12px; }
.track { height: 30px; background: rgba(233,243,241,.06); border-radius: 6px; overflow: hidden; display: flex; gap: 2px; }
.track i { display: block; height: 100%; }
.track i:last-child { border-radius: 0 4px 4px 0; }
.vsrow .kwh { font: 500 15px/1 var(--mono); text-align: right; color: var(--band-ink); }
.vskey { display: flex; flex-wrap: wrap; gap: 6px 16px; font-size: 12.5px; color: var(--band-ink-2); }
.vskey span { display: inline-flex; gap: 6px; align-items: center; }
.vskey i { width: 10px; height: 10px; border-radius: 2px; display: inline-block; }
.minis { display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); gap: 1px; background: rgba(233,243,241,.12); border: 1px solid rgba(233,243,241,.12); border-radius: 12px; overflow: hidden; }
.mini { background: var(--band); padding: 14px 16px; display: grid; gap: 4px; }
.mini .v { font: 700 24px/1.1 var(--display); color: var(--band-ink); }
.mini .v small { font-size: 13px; font-weight: 500; color: var(--band-ink-2); margin-left: 3px; }
.mini .d { font-size: 12.5px; color: var(--band-ink-2); }
.mini .d b { color: var(--frost); font-weight: 600; }

/* ---------- body ---------- */
main.in { padding-block: 36px 64px; display: grid; gap: 44px; }
section { display: grid; gap: 16px; min-width: 0; }
.sechead { display: grid; gap: 6px; }
.card { background: var(--card); border: 1px solid var(--line); border-radius: 14px; padding: 20px; min-width: 0; }
.seedhi { display: grid; grid-template-columns: 42px minmax(0, 1fr); gap: 14px; align-items: start; }
.seedhi .mark { width: 42px; height: 42px; border-radius: 50%; background: var(--tomato); position: relative; }
.seedhi .mark::before { content: ""; position: absolute; left: 13px; top: -4px; width: 16px; height: 9px; border-radius: 50% 50% 2px 2px; background: var(--s3); }
.seedhi p { font-size: 16.5px; max-width: 92ch; }
.seedhi ul { margin: 8px 0 0; padding-left: 18px; display: grid; gap: 6px; color: var(--ink-2); font-size: 15px; }
.grid2 { display: grid; grid-template-columns: repeat(2, minmax(0, 1fr)); gap: 16px; }
.controls { display: flex; flex-wrap: wrap; gap: 10px 16px; align-items: center; justify-content: space-between; }
.seg { display: inline-flex; flex-wrap: wrap; background: var(--card); border: 1px solid var(--line); border-radius: 10px; padding: 3px; gap: 2px; }
.seg button { font: 500 13.5px/1 var(--body); border: 0; background: transparent; color: var(--ink-2); padding: 9px 12px; border-radius: 7px; cursor: pointer; display: inline-flex; gap: 7px; align-items: center; }
.seg button:hover { background: color-mix(in srgb, var(--ink) 6%, transparent); }
.seg button[aria-pressed="true"] { background: var(--ink); color: var(--card); }
button:focus-visible, input:focus-visible { outline: 2px solid var(--you); outline-offset: 2px; }
.dot { width: 9px; height: 9px; border-radius: 50%; display: inline-block; flex: none; }
.chart { position: relative; height: 300px; }
.chart.tall { height: 330px; }
.legend { display: flex; flex-wrap: wrap; gap: 6px 16px; font-size: 13px; color: var(--ink-2); }
.legend span { display: inline-flex; align-items: center; gap: 6px; }
.legend i { width: 18px; height: 3px; border-radius: 2px; display: inline-block; }
.legend i.dash { background: repeating-linear-gradient(90deg, var(--tomato) 0 5px, transparent 5px 9px) !important; }
.note { font-size: 13.5px; color: var(--ink-2); }
.tbl { overflow-x: auto; }
table { border-collapse: collapse; width: 100%; font-size: 14px; }
th, td { text-align: left; padding: 9px 10px; border-bottom: 1px solid var(--line); vertical-align: top; }
th { font: 600 12.5px/1.3 var(--body); color: var(--ink-2); }
td.n, th.n { text-align: right; font-family: var(--mono); font-variant-numeric: tabular-nums; white-space: nowrap; font-size: 13.5px; }
td.you { color: var(--ink); font-weight: 600; }
tr.sel td { background: color-mix(in srgb, var(--you) 8%, transparent); }
.delta { font: 500 12px var(--mono); color: var(--good-ink); }
/* waterfall */
.wf { display: grid; gap: 10px; }
.wfrow { display: grid; grid-template-columns: 190px minmax(0, 1fr) 120px; gap: 12px; align-items: center; }
.wfrow .l { font-size: 14px; }
.wfrow .l small { display: block; color: var(--muted); font-size: 12px; }
.wfbar { position: relative; height: 26px; }
.wfbar i { position: absolute; top: 0; bottom: 0; border-radius: 4px; }
.wfrow .r { text-align: right; font: 500 14px var(--mono); font-variant-numeric: tabular-nums; }
.tools { display: grid; grid-template-columns: repeat(3, minmax(0, 1fr)); gap: 16px; }
.tool { display: grid; gap: 12px; align-content: start; }
.field { display: grid; gap: 4px; }
.field label { font-size: 13px; color: var(--ink-2); }
.field input { font: 15px var(--mono); padding: 9px 11px; border: 1px solid var(--axis); border-radius: 8px; background: var(--page); color: var(--ink); width: 100%; }
.field input[type=range] { padding: 0; accent-color: var(--you); border: 0; background: transparent; }
.out { display: grid; grid-template-columns: minmax(0, 1fr) auto; gap: 5px 12px; font-size: 14px; margin: 0; }
.out dt { color: var(--ink-2); }
.out dd { margin: 0; text-align: right; font-family: var(--mono); font-variant-numeric: tabular-nums; }
.out .hl { color: var(--ink); font-weight: 600; }
.checks { display: grid; }
.check { display: grid; grid-template-columns: 26px minmax(0, 1fr) auto; gap: 10px; padding: 11px 0; border-bottom: 1px solid var(--line); align-items: baseline; }
.check:last-child { border-bottom: 0; }
.check .ic { font-weight: 800; }
.check .ic.ok { color: var(--good-ink); } .check .ic.wn { color: var(--warn); }
.check .val { font: 13px var(--mono); font-variant-numeric: tabular-nums; text-align: right; }
.check p { font-size: 13.5px; color: var(--ink-2); }
details summary { cursor: pointer; font-weight: 600; }
.card > *, .sechead > * { min-width: 0; }
.ok { color: var(--good-ink); font-weight: 700; }
.diff { display: grid; gap: 0; font: 13px/1.4 var(--mono); }
.diff div { display: grid; grid-template-columns: 76px minmax(0, 1fr); gap: 10px; padding: 7px 0; border-bottom: 1px solid var(--line); }
.diff div:last-child { border-bottom: 0; }
.diff b { font-weight: 500; overflow-wrap: anywhere; }
.diff span { min-width: 0; }
.tag { font: 600 11px/1 var(--body); padding: 4px 6px; border-radius: 4px; text-align: center; height: fit-content; }
.tag.added { background: color-mix(in srgb, var(--s3) 18%, transparent); color: var(--good-ink); }
.tag.removed { background: color-mix(in srgb, var(--s2) 18%, transparent); color: var(--ink); }
.tag.changed { background: color-mix(in srgb, var(--you) 16%, transparent); color: var(--ink); }
pre.cmd { margin: 0; padding: 12px 14px; background: var(--page); border: 1px solid var(--line); border-radius: 8px; font: 12.5px/1.5 var(--mono); overflow-x: auto; white-space: pre; }
.files { display: grid; gap: 6px; font-size: 14px; }
.files a { font-family: var(--mono); font-size: 13px; word-break: break-all; }
.range { display: grid; gap: 8px; }
.rrow { display: grid; grid-template-columns: minmax(0, 1fr) 70px; gap: 10px; align-items: center; font-size: 14px; }
.rbar { height: 10px; border-radius: 5px; background: var(--line); position: relative; grid-column: 1 / -1; }
.rbar i { position: absolute; top: 0; bottom: 0; left: 0; border-radius: 5px; }
footer.in { padding-block: 0 40px; color: var(--muted); font-size: 13px; display: grid; gap: 6px; }
@media (max-width: 960px) { .verdict { grid-template-columns: 1fr; } .tools { grid-template-columns: 1fr; } .grid2 { grid-template-columns: 1fr; } .minis { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
@media (max-width: 560px) { .vsrow { grid-template-columns: 84px minmax(0, 1fr) 70px; } .wfrow { grid-template-columns: minmax(0, 1fr) 96px; } .wfrow .wfbar { grid-column: 1 / -1; grid-row: 2; } .chart { height: 260px; } .check { grid-template-columns: 22px minmax(0,1fr); } .check .val { grid-column: 2; text-align: left; } .seedhi { grid-template-columns: 1fr; } }
@media (prefers-reduced-motion: reduce) { * { animation: none !important; transition: none !important; } }
</style>
</head>
<body>


<header class="band">
  <div class="in">
    <div class="eyebrow">EnergyPlus 26.1 simulation · Patna ISHRAE weather · 1–31 May</div>
    <h1>3 t tomato, 28 → 12 °C. <em>Aapka design vs market.</em></h1>
    <div class="chips" aria-label="Same room for both">
      <span>Room <b>200 sq ft</b> · 10 ft</span><span><b>80 mm</b> PUF</span><span><b>3,000 kg</b> every 6 days</span>
      <span><b>“4 TR”</b> R‑404A scroll</span><span>Same room, same compressor in both</span>
    </div>
    <div class="verdict">
      <div class="big">
        <div class="eyebrow">Electricity saved in May</div>
        <div class="pct" id="h-pct">–<small>%</small></div>
        <div class="lab" id="h-lab">Loading EnergyPlus results…</div>
        <div class="sub" id="h-sub"></div>
      </div>
      <div class="vs">
        <div class="vsrow"><div class="who">Market unit<small>fans 24×7, no M‑cycle</small></div><div class="track" id="tr-m"></div><div class="kwh" id="kw-m">–</div></div>
        <div class="vsrow"><div class="who">Aapka design<small>M‑cycle + EC fans</small></div><div class="track" id="tr-y"></div><div class="kwh" id="kw-y">–</div></div>
        <div class="vskey" id="vskey"></div>
      </div>
    </div>
    <div class="minis" id="minis"></div>
  </div>
</header>

<main class="in">
  <section class="card seedhi" aria-labelledby="sb-h">
    <div class="mark" aria-hidden="true"></div>
    <div style="display:grid;gap:4px;min-width:0">
      <div class="eyebrow" id="sb-h">Seedhi baat</div>
      <p id="seedhi">Loading…</p>
      <ul id="seedhi-list"></ul>
    </div>
  </section>

  <section aria-labelledby="vf-h">
    <div class="sechead"><div class="eyebrow">Verify</div><h2 id="vf-h">Khud check karo: yeh number kahan se aaye</h2>
      <p class="note">This page only reads EnergyPlus output. These three checks let anyone confirm that without trusting this page.</p></div>
    <div class="grid2">
      <div class="card" style="display:grid;gap:12px;align-content:start">
        <h3>1 · EnergyPlus ki apni report vs yeh page</h3>
        <p class="note">EnergyPlus writes an "End Uses" table in <span class="num">eplustbl.htm</span> (Annual Building Utility Performance Summary). Values below are copied from it as text, next to what this page shows.</p>
        <div class="tbl"><table id="t-rep"></table></div>
      </div>
      <div class="card" style="display:grid;gap:12px;align-content:start">
        <h3>2 · Market vs aapka design: IDF mein farak sirf itna</h3>
        <p class="note" id="diff-note"></p>
        <div class="diff" id="diff"></div>
      </div>
    </div>
    <div class="grid2">
      <div class="card" style="display:grid;gap:12px;align-content:start">
        <h3>3 · Khud chalao</h3>
        <p class="note">Install EnergyPlus 26.1 (free, energyplus.net), download these files, run one command. Your <span class="num">eplustbl.htm</span> will show the same End Uses kWh.</p>
        <div class="files" id="files"></div>
        <pre class="cmd">energyplus -w IND_Patna.424920_ISHRAE.epw -r base.idf
energyplus -w IND_Patna.424920_ISHRAE.epw -r mcycle_ec.idf</pre>
      </div>
      <div class="card" style="display:grid;gap:12px;align-content:start">
        <h3>Jo maine assume kiya, aur uska asar</h3>
        <p class="note">These inputs are not from EnergyPlus; they are engineering assumptions. The worst‑case run sets all of them against your design at once.</p>
        <div class="tbl"><table id="t-asm"></table></div>
        <div class="range" id="range"></div>
      </div>
    </div>
  </section>

  <section aria-labelledby="wf-h">
    <div class="sechead"><div class="eyebrow">Breakdown</div><h2 id="wf-h">Saving kahan se aati hai</h2>
      <p class="note">Each step is its own full‑month EnergyPlus run. Market unit at the top, then one change at a time.</p></div>
    <div class="grid2">
      <div class="card wf" id="wf"></div>
      <div class="card tbl"><table id="t-cmp"></table></div>
    </div>
  </section>

  <section aria-labelledby="pd-h">
    <div class="controls">
      <div class="sechead"><div class="eyebrow">Pull‑down</div><h2 id="pd-h">Tomato kitni der mein thanda hota hai</h2></div>
      <div class="seg" role="group" aria-label="Batch" id="batches"></div>
    </div>
    <div class="controls" style="justify-content:flex-start">
      <span class="note">Show:</span><div class="seg" role="group" aria-label="Scenario" id="scen"></div>
    </div>
    <div class="grid2">
      <div class="card" style="display:grid;gap:10px">
        <h3>Temperatures after loading</h3>
        <div class="legend"><span><i style="background:var(--you)"></i>Tomato mass‑average</span><span><i style="background:var(--s2)"></i>Tomato core</span><span><i style="background:var(--s3)"></i>Room air</span><span><i class="dash"></i>12 °C target</span></div>
        <div class="chart tall"><canvas id="c-pd" role="img" aria-label="Tomato and air temperature after loading"></canvas></div>
        <p class="note" id="pd-note"></p>
      </div>
      <div class="card" style="display:grid;gap:10px">
        <h3>Cooling available vs used</h3>
        <div class="legend"><span><i style="background:var(--market)"></i>Unit capacity at that moment</span><span><i style="background:var(--you)"></i>Cooling delivered</span><span><i style="background:var(--s2)"></i>Heat leaving the tomato</span></div>
        <div class="chart tall"><canvas id="c-q" role="img" aria-label="Capacity, delivered cooling and product heat"></canvas></div>
        <p class="note" id="q-note"></p>
      </div>
    </div>
  </section>

  <section aria-labelledby="mo-h">
    <div class="sechead"><div class="eyebrow">Whole month</div><h2 id="mo-h">May ke 31 din</h2></div>
    <div class="grid2">
      <div class="card" style="display:grid;gap:10px">
        <h3>Electricity per day</h3>
        <div class="legend"><span><span class="dot" style="background:var(--market)"></span>Market unit</span><span><span class="dot" style="background:var(--you)"></span>Aapka design</span></div>
        <div class="chart"><canvas id="c-day" role="img" aria-label="Daily electricity, market vs your design"></canvas></div>
        <p class="note">Tall days are loading days (1, 7, 13, 19, 25 May).</p>
      </div>
      <div class="card" style="display:grid;gap:10px">
        <h3>Air reaching the condenser</h3>
        <div class="legend"><span><i style="background:var(--market)"></i>Patna outdoor (EPW)</span><span><i style="background:var(--you)"></i>After M‑cycle</span></div>
        <div class="chart"><canvas id="c-cond" role="img" aria-label="Outdoor and M-cycle condenser inlet temperature"></canvas></div>
        <p class="note" id="cond-note"></p>
      </div>
    </div>
  </section>

  <section aria-labelledby="tl-h">
    <div class="sechead"><div class="eyebrow">Tools</div><h2 id="tl-h">Apne numbers daal ke dekho</h2></div>
    <div class="tools">
      <div class="card tool">
        <h3>Bachat aur payback</h3>
        <div class="field"><label for="tariff">Bijli ka rate, ₹/kWh</label><input id="tariff" type="number" step="0.1" min="0" value="8.5"></div>
        <div class="field"><label for="price">Tomato ka rate, ₹/kg</label><input id="price" type="number" step="1" min="0" value="20"></div>
        <div class="field"><label for="extra">Aapke design ki extra lagat, ₹</label><input id="extra" type="number" step="1000" min="0" value="60000"></div>
        <div class="field"><label for="months">Saal mein kitne mahine chalega</label><input id="months" type="number" step="1" min="1" max="12" value="8"></div>
        <dl class="out" id="pay-out"></dl>
        <p class="note">Only May was simulated. Other months are less hot, so treating every month like May overstates the saving a little. A full‑year run would give the exact figure.</p>
      </div>
      <div class="card tool">
        <h3>Compressor kisi bhi condition par</h3>
        <div class="field"><label for="twb">Coil entering wet‑bulb, °C · <span class="num" id="twb-v"></span></label><input id="twb" type="range" min="4" max="26" step="0.1" value="10.8"></div>
        <p class="note" style="margin-top:-6px">12 °C room at 90 % RH ≈ 10.8 °C. Just after loading ≈ 14–16 °C.</p>
        <div class="field"><label for="tca">Air entering condenser, °C · <span class="num" id="tca-v"></span></label><input id="tca" type="range" min="10" max="50" step="0.5" value="43"></div>
        <dl class="out" id="comp-out"></dl>
        <p class="note">Copeland ZS45K4E‑TF5 manufacturer map (in EnergyPlus) balanced with the condenser and unit cooler. EnergyPlus uses this same table.</p>
      </div>
      <div class="card tool">
        <h3>Haath ka hisaab: field heat</h3>
        <div class="field"><label for="hm">Tomato, kg</label><input id="hm" type="number" value="3000" min="0" step="100"></div>
        <div class="grid2" style="gap:10px">
          <div class="field"><label for="ht1">From, °C</label><input id="ht1" type="number" value="28" step="0.5"></div>
          <div class="field"><label for="ht2">To, °C</label><input id="ht2" type="number" value="12" step="0.5"></div>
        </div>
        <div class="field"><label for="hcp">Specific heat, kJ/kg·K</label><input id="hcp" type="number" value="3.98" step="0.01"></div>
        <div class="field"><label for="hq">Usable capacity, kW</label><input id="hq" type="number" value="13" step="0.5"></div>
        <dl class="out" id="hand-out"></dl>
      </div>
    </div>
  </section>

  <section aria-labelledby="tr-h">
    <div class="sechead"><div class="eyebrow">Proof</div><h2 id="tr-h">In numbers par bharosa kyun</h2></div>
    <div class="grid2">
      <div class="card"><div class="checks" id="checks"></div></div>
      <div class="card" style="display:grid;gap:14px;align-content:start">
        <h3>Kya badalne se answer badalta hai</h3>
        <div class="tbl"><table id="t-sens"></table></div>
        <p class="note">Every row is a separate full‑month EnergyPlus run. Crate stacking (fruit‑to‑air coefficient h) changes pull‑down time a lot. It barely changes the saving.</p>
      </div>
    </div>
    <div class="card tbl"><details><summary>Every input and its source</summary><table id="t-assume" style="margin-top:12px"></table></details></div>
    <div class="card" style="display:grid;gap:8px">
      <h3>Model ki seemayein</h3>
      <ul class="note" style="margin:0;padding-left:18px;display:grid;gap:5px" id="limits"></ul>
    </div>
  </section>
</main>

<footer class="in">
  <div id="foot"></div>
  <div>Inputs, generator and every IDF/ERR file: <a href="https://github.com/raj607261-sudo/geo-ahu-energyplus-runner/tree/claude/patna-epw-tomato-dashboard-lsgrmv/studies/patna-tomato-pulldown" target="_blank" rel="noopener">studies/patna-tomato-pulldown</a></div>
</footer>

<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
<script>
(function () {
  const MARKET = "base", YOU = "mcycle_ec";
  const SCEN = [
    { id: "base", name: "Market unit", sw: "--market" },
    { id: "mcycle_ec", name: "Aapka design", sw: "--you" },
    { id: "mcycle", name: "Sirf M‑cycle", sw: "--s2" },
    { id: "base_ec", name: "Sirf EC fans", sw: "--s3" },
  ];
  let D = null, scen = YOU, batch = 3;
  const charts = {};
  const css = (v) => getComputedStyle(document.documentElement).getPropertyValue(v).trim();
  const f = (x, d = 1) => (x == null || isNaN(x)) ? "–" : Number(x).toLocaleString("en-IN", { minimumFractionDigits: d, maximumFractionDigits: d });
  const el = (id) => document.getElementById(id);
  const V = (id) => D.variants[id];
  const tariff = () => +el("tariff").value || 0;
  const kg = (r) => r.batches.reduce((a, x) => a + x.weight_loss_kg, 0);
  const avg = (r, k) => r.batches.reduce((s, x) => s + x[k], 0) / r.batches.length;
  const pct = (a, b) => 100 * (1 - b / a);
  const hhmm = (h) => { if (h == null) return "–"; const H = Math.floor(h), M = Math.round((h - H) * 60); return `${H} h ${String(M).padStart(2, "0")} min`; };

  function hero() {
    const m = V(MARKET), y = V(YOU), lo = V("mcycle_ec_eps45");
    const p = pct(m.energy.facility_kwh, y.energy.facility_kwh);
    el("h-pct").innerHTML = `${f(p, 0)}<small>%</small>`;
    el("h-lab").textContent = `kam bijli, wahi pull‑down, behtar RH`;
    const pe = V("mcycle_ec_pessimistic");
    el("h-sub").textContent = `${f(m.energy.facility_kwh, 0)} → ${f(y.energy.facility_kwh, 0)} kWh in May, from EnergyPlus' own End Uses report. Worst case with every assumption against your design: ${f(pct(m.energy.facility_kwh, pe.energy.facility_kwh), 0)} %.`;
    const parts = [["Compressor + condenser", "compressor_and_condenser_fan_kwh", "--you"], ["Unit‑cooler fans", "unit_cooler_fans_kwh", "--s3"], ["M‑cycle fans + pump", "mcycle_kwh", "--s2"]];
    const max = m.energy.facility_kwh;
    const fill = (r) => parts.map(([n, k, c]) => r.energy[k] > 0 ? `<i title="${n}: ${f(r.energy[k], 0)} kWh" style="width:${100 * r.energy[k] / max}%;background:var(${c})"></i>` : "").join("");
    el("tr-m").innerHTML = fill(m); el("tr-y").innerHTML = fill(y);
    el("kw-m").textContent = `${f(m.energy.facility_kwh, 0)} kWh`; el("kw-y").textContent = `${f(y.energy.facility_kwh, 0)} kWh`;
    el("vskey").innerHTML = parts.map(([n, , c]) => `<span><i style="background:var(${c})"></i>${n}</span>`).join("");
    const minis = [
      ["Bijli ka bill, May", `₹${f(y.energy.facility_kwh * tariff(), 0)}`, `market ₹${f(m.energy.facility_kwh * tariff(), 0)} · <b>₹${f((m.energy.facility_kwh - y.energy.facility_kwh) * tariff(), 0)} bachat</b>`],
      ["Core 13 °C tak", `${f(avg(y, "h_core_to_13"), 1)}<small>h</small>`, `market ${f(avg(m, "h_core_to_13"), 1)} h · <b>same speed</b>`],
      ["Room RH", `${f(y.summary.rh_mean_loaded, 0)}<small>%</small>`, `market ${f(m.summary.rh_mean_loaded, 0)} % · weight loss <b>${f(kg(y), 0)} vs ${f(kg(m), 0)} kg</b>`],
      ["Max condensing temp", `${f(y.summary.max_condensing_c, 1)}<small>°C</small>`, `market ${f(m.summary.max_condensing_c, 1)} °C · <b>inside compressor map</b>`],
    ];
    el("minis").innerHTML = minis.map(([a, b, c]) => `<div class="mini"><div class="eyebrow">${a}</div><div class="v num">${b}</div><div class="d">${c}</div></div>`).join("");
  }

  function seedhi() {
    const m = V(MARKET), y = V(YOU), mc = V("mcycle"), ec = V("base_ec"), fc = V("base_fancycle");
    const p = pct(m.energy.facility_kwh, y.energy.facility_kwh);
    el("seedhi").innerHTML = `Same room, same 4 TR compressor, same tomato. Market unit May mein <b>${f(m.energy.facility_kwh, 0)} kWh</b> leta hai, aapka design <b>${f(y.energy.facility_kwh, 0)} kWh</b>, yaani <b>${f(p, 0)} % kam</b>. Tomato utni hi der mein thanda hota hai. Base assumptions par ${f(p, 0)} %, aur har assumption aapke khilaf rakhne par bhi ${f(pct(m.energy.facility_kwh, V("mcycle_ec_pessimistic").energy.facility_kwh), 0)} %. Isliye 40–50 % bolna safe hai, lekin do shartein hain:`;
    el("seedhi-list").innerHTML = [
      `<b>Zyada bachat EC fans se aati hai</b>, M‑cycle se nahi. Market unit ke fans 24×7 full speed par ${f(m.energy.unit_cooler_fans_kwh, 0)} kWh khaate hain. Sirf EC fans (compressor band hone par half speed) se ${f(pct(m.energy.facility_kwh, ec.energy.facility_kwh), 0)} % bachat hoti hai.`,
      `<b>Sirf M‑cycle se ${f(pct(m.energy.facility_kwh, mc.energy.facility_kwh), 1)} % bachat</b> hai. Uska bada fayda compressor ko hai: condensing ${f(m.summary.max_condensing_c, 0)} °C se ${f(mc.summary.max_condensing_c, 0)} °C par aata hai, compressor kam garam hota hai aur manufacturer limit ke andar rehta hai.`,
      `Agar aapke unit mein EC fan control nahi hai, toh 40–50 % ka claim mat bolna. Tab sahi number ~${f(pct(m.energy.facility_kwh, mc.energy.facility_kwh), 0)} % hai.`,
      `Agar market unit ke fans <b>pehle se</b> compressor ke saath band hote hain, toh woh ${f(fc.energy.facility_kwh, 0)} kWh leta hai aur aapka design ${f(pct(fc.energy.facility_kwh, y.energy.facility_kwh) * -1, 0)} % zyada bijli lega. Tab aapka fayda bijli nahi, quality hai: RH ${f(y.summary.rh_mean_loaded, 0)} vs ${f(fc.summary.rh_mean_loaded, 0)} %, tomato loss ${f(kg(y), 0)} vs ${f(kg(fc), 0)} kg. Customer ke unit ka fan mode pehle poochho.`,
      `Fans ko poora band karne se (${f(pct(m.energy.facility_kwh, fc.energy.facility_kwh), 0)} %) bijli aur bachti hai, par RH ${f(fc.summary.rh_mean_loaded, 0)} % tak girta hai aur tomato ka weight loss double hota hai. EC half speed behtar hai: RH ${f(y.summary.rh_mean_loaded, 0)} % rehta hai.`,
    ].map((t) => `<li>${t}</li>`).join("");
  }

  function waterfall() {
    const steps = [
      { id: "base", l: "Market unit", s: "fans 24×7, no M‑cycle" },
      { id: "base_ec", l: "+ EC fans", s: "half speed between cycles" },
      { id: "mcycle_ec", l: "+ M‑cycle", s: "= aapka design" },
    ];
    const max = V("base").energy.facility_kwh;
    let prev = null;
    el("wf").innerHTML = `<h3>May electricity, kWh</h3>` + steps.map((st, i) => {
      const e = V(st.id).energy.facility_kwh;
      let bar, right;
      if (prev == null) { bar = `<i style="left:0;width:${100 * e / max}%;background:var(--market)"></i>`; right = `${f(e, 0)}`; }
      else { bar = `<i style="left:0;width:${100 * e / max}%;background:var(${i === steps.length - 1 ? "--you" : "--axis"})"></i><i style="left:${100 * e / max}%;width:${100 * (prev - e) / max}%;background:repeating-linear-gradient(135deg, var(--s3) 0 3px, transparent 3px 7px);opacity:.9"></i>`; right = `${f(e, 0)} <span class="delta">−${f(prev - e, 0)}</span>`; }
      prev = e;
      return `<div class="wfrow"><div class="l">${st.l}<small>${st.s}</small></div><div class="wfbar">${bar}</div><div class="r">${right}</div></div>`;
    }).join("") + `<p class="note">Hatched part = kWh saved by that step. Order the other way round (M‑cycle first) and M‑cycle saves ${f(V("base").energy.facility_kwh - V("mcycle").energy.facility_kwh, 0)} kWh, EC fans ${f(V("mcycle").energy.facility_kwh - V("mcycle_ec").energy.facility_kwh, 0)} kWh.</p>`;

    const rows = [
      ["Total electricity", (r) => r.energy.facility_kwh, 0, "kWh"],
      ["Compressor + condenser fan", (r) => r.energy.compressor_and_condenser_fan_kwh, 0, "kWh"],
      ["Unit‑cooler fans", (r) => r.energy.unit_cooler_fans_kwh, 0, "kWh"],
      ["M‑cycle fans + pump", (r) => r.energy.mcycle_kwh, 0, "kWh"],
      ["Compressor COP (month)", (r) => r.energy.seasonal_cop_compressor_unit, 2, ""],
      ["Compressor run hours", (r) => r.summary.compressor_run_hours, 0, "h"],
      ["Core to 13 °C (avg of 5 batches)", (r) => avg(r, "h_core_to_13"), 1, "h"],
      ["Mean RH with tomato", (r) => r.summary.rh_mean_loaded, 1, "%"],
      ["Tomato weight lost, May", (r) => kg(r), 0, "kg"],
      ["Max condensing temp", (r) => r.summary.max_condensing_c, 1, "°C"],
      ["M‑cycle water", (r) => r.energy.mcycle_water_litre, 0, "L"],
    ];
    el("t-cmp").innerHTML = `<thead><tr><th>May</th><th class="n"><span class="dot" style="background:var(--market);margin-right:6px"></span>Market</th><th class="n"><span class="dot" style="background:var(--you);margin-right:6px"></span>Aapka design</th></tr></thead><tbody>` +
      rows.map(([lab, fn, d, u]) => `<tr><td>${lab} <span class="note">${u}</span></td><td class="n">${f(fn(V(MARKET)), d)}</td><td class="n you">${f(fn(V(YOU)), d)}</td></tr>`).join("") + "</tbody>";
  }

  function buttons() {
    el("scen").innerHTML = SCEN.map((s) => `<button type="button" data-id="${s.id}" aria-pressed="${s.id === scen}"><span class="dot" style="background:var(${s.sw})"></span>${s.name}</button>`).join("");
    el("scen").onclick = (e) => { const b = e.target.closest("button"); if (b) { scen = b.dataset.id; renderPD(); } };
    el("batches").innerHTML = V(MARKET).batches.map((b, i) => `<button type="button" data-i="${i}" aria-pressed="${i === batch}">${b.load_day} May${b.outdoor_max_c_during_first_24h >= 42 ? " · 43 °C" : ""}</button>`).join("");
    el("batches").onclick = (e) => { const b = e.target.closest("button"); if (b) { batch = +b.dataset.i; renderPD(); } };
  }

  function baseOpts(yTitle, xTitle) {
    const ink2 = css("--ink-2"), line = css("--line"), axis = css("--axis");
    return {
      responsive: true, maintainAspectRatio: false, animation: false, parsing: false, normalized: true,
      interaction: { mode: "index", intersect: false },
      plugins: { legend: { display: false }, tooltip: { backgroundColor: css("--card"), titleColor: css("--ink"), bodyColor: ink2, borderColor: line, borderWidth: 1, padding: 10, boxPadding: 4, usePointStyle: true } },
      scales: {
        x: { type: "linear", title: { display: !!xTitle, text: xTitle, color: ink2 }, grid: { color: line, drawTicks: false }, border: { color: axis }, ticks: { color: ink2, maxRotation: 0 } },
        y: { title: { display: true, text: yTitle, color: ink2 }, grid: { color: line, drawTicks: false }, border: { color: axis }, ticks: { color: ink2 } },
      },
      elements: { point: { radius: 0, hoverRadius: 4, hitRadius: 8 }, line: { borderWidth: 2, tension: 0 } },
    };
  }
  function draw(id, cfg) { if (charts[id]) charts[id].destroy(); charts[id] = new Chart(el(id), cfg); }
  const pts = (x, y) => x.map((v, i) => ({ x: v, y: y[i] }));

  function renderPD() {
    [...el("scen").children].forEach((b) => b.setAttribute("aria-pressed", b.dataset.id === scen));
    [...el("batches").children].forEach((b) => b.setAttribute("aria-pressed", +b.dataset.i === batch));
    const r = V(scen), w = r.pulldown_windows[batch], bt = r.batches[batch];
    const o = baseOpts("°C", "hours after loading");
    o.scales.y.suggestedMin = 10; o.scales.y.suggestedMax = 30; o.scales.x.min = -1; o.scales.x.max = 36; o.scales.x.ticks.stepSize = 6;
    o.plugins.tooltip.callbacks = { title: (it) => `${f(it[0].parsed.x, 1)} h after loading`, label: (c) => `${c.dataset.label}: ${f(c.parsed.y, 2)} °C` };
    o.plugins.tooltip.filter = (c) => c.datasetIndex !== 3;
    draw("c-pd", { type: "line", data: { datasets: [
      { label: "Tomato mass‑average", data: pts(w.t_h, w.tmean), borderColor: css("--you") },
      { label: "Tomato core", data: pts(w.t_h, w.tcore), borderColor: css("--s2") },
      { label: "Room air", data: pts(w.t_h, w.tair), borderColor: css("--s3") },
      { label: "Target", data: [{ x: -1, y: 12 }, { x: 36, y: 12 }], borderColor: css("--tomato"), borderDash: [5, 4], borderWidth: 1.5 },
    ] }, options: o });
    el("pd-note").innerHTML = `${SCEN.find((s) => s.id === scen).name}, batch of ${bt.load_day} May (outdoor max ${f(bt.outdoor_max_c_during_first_24h, 1)} °C). 14 °C average at ${hhmm(bt.h_to_7_8_cooling_mean)}, core 13 °C at ${hhmm(bt.h_core_to_13)}, core 12.5 °C at ${hhmm(bt.h_core_to_12_5)}.`;
    const o2 = baseOpts("kW", "hours after loading");
    o2.scales.y.min = 0; o2.scales.x.min = -1; o2.scales.x.max = 36; o2.scales.x.ticks.stepSize = 6;
    o2.plugins.tooltip.callbacks = { title: (it) => `${f(it[0].parsed.x, 1)} h after loading`, label: (c) => `${c.dataset.label}: ${f(c.parsed.y, 2)} kW` };
    draw("c-q", { type: "line", data: { datasets: [
      { label: "Capacity", data: pts(w.t_h, w.cap_avail_kw), borderColor: css("--market"), borderWidth: 1.5 },
      { label: "Cooling delivered", data: pts(w.t_h, w.q_coil_kw), borderColor: css("--you") },
      { label: "Heat from tomato", data: pts(w.t_h, w.q_prod_kw), borderColor: css("--s2") },
    ] }, options: o2 });
    el("q-note").textContent = `Peak ${f(bt.peak_coil_kw, 1)} kW right after loading, then the tomato gives up heat slower than the unit can take it. 4 TR is enough. Better airflow through the crates speeds pull‑down more than a bigger compressor would.`;
  }

  function month() {
    const days = Array.from({ length: 31 }, (_, i) => i + 1);
    const daily = (id) => { const p = V(id).month_hourly.p_total_kw; return days.map((d) => p.slice((d - 1) * 24, d * 24).reduce((s, x) => s + (x || 0), 0)); };
    const o = baseOpts("kWh per day", "");
    o.parsing = true;
    o.scales.x = { type: "category", grid: { display: false }, border: { color: css("--axis") }, ticks: { color: css("--ink-2"), autoSkip: true, maxRotation: 0 } };
    o.plugins.tooltip.callbacks = { title: (it) => `${it[0].label} May`, label: (c) => `${c.dataset.label}: ${f(c.parsed.y, 1)} kWh` };
    draw("c-day", { type: "bar", data: { labels: days, datasets: [
      { label: "Market unit", data: daily(MARKET), backgroundColor: css("--market"), borderRadius: 3, borderSkipped: "start", categoryPercentage: 0.78, barPercentage: 0.92 },
      { label: "Aapka design", data: daily(YOU), backgroundColor: css("--you"), borderRadius: 3, borderSkipped: "start", categoryPercentage: 0.78, barPercentage: 0.92 },
    ] }, options: o });
    const b = V(MARKET).month_hourly, y = V(YOU).month_hourly;
    const hrs = b.tout.map((_, i) => i / 24 + 1);
    const o2 = baseOpts("°C", "day of May");
    o2.scales.x.min = 1; o2.scales.x.max = 32; o2.scales.x.ticks.stepSize = 5;
    o2.plugins.tooltip.callbacks = { title: (it) => { const h = it[0].parsed.x - 1; return `${Math.floor(h) + 1} May, ${String(Math.round((h % 1) * 24)).padStart(2, "0")}:00`; }, label: (c) => `${c.dataset.label}: ${f(c.parsed.y, 1)} °C` };
    draw("c-cond", { type: "line", data: { datasets: [
      { label: "Outdoor", data: pts(hrs, b.tout), borderColor: css("--market"), borderWidth: 1.5 },
      { label: "After M‑cycle", data: pts(hrs, y.tcond_in), borderColor: css("--you"), borderWidth: 1.5 },
    ] }, options: o2 });
    const ys = V(YOU).summary, ms = V(MARKET).summary;
    el("cond-note").textContent = `Above 38 °C outdoors, the M‑cycle sends ${f(ys.cond_inlet_mean_when_hot, 1)} °C air to the condenser instead of ${f(ms.tout_mean_when_hot, 1)} °C. It uses ${f(V(YOU).energy.mcycle_water_litre, 0)} L of water in May.`;
  }

  function payTool() {
    const t = tariff(), p = +el("price").value || 0, x = +el("extra").value || 0, mo = Math.max(1, +el("months").value || 1);
    const m = V(MARKET), y = V(YOU);
    const eSave = (m.energy.facility_kwh - y.energy.facility_kwh) * t, tSave = (kg(m) - kg(y)) * p, tot = eSave + tSave;
    el("pay-out").innerHTML = `<dt>Bijli bachat / mahina</dt><dd>₹${f(eSave, 0)}</dd><dt>Tomato kam sukha / mahina</dt><dd>${f(kg(m) - kg(y), 0)} kg · ₹${f(tSave, 0)}</dd>` +
      `<dt class="hl">Kul bachat / mahina</dt><dd class="hl">₹${f(tot, 0)}</dd><dt>Saal mein (${mo} mahine)</dt><dd>₹${f(tot * mo, 0)}</dd>` +
      `<dt class="hl">Payback</dt><dd class="hl">${tot > 0 ? f(x / tot, 1) + " mahine chalne par" : "–"}</dd>`;
    hero();
  }

  function compTool() {
    const twb = +el("twb").value, tca = +el("tca").value;
    el("twb-v").textContent = twb.toFixed(1); el("tca-v").textContent = tca.toFixed(1);
    const g = D.dx, tw = g.twb_grid, tc = g.tc_grid, R = g.rows;
    const idx = (arr, v) => { let i = 0; while (i < arr.length - 2 && v > arr[i + 1]) i++; return i; };
    const i = idx(tw, twb), j = idx(tc, tca), tx = (twb - tw[i]) / (tw[i + 1] - tw[i]), ty = (tca - tc[j]) / (tc[j + 1] - tc[j]);
    const at = (k) => { const v = (a, b) => R[a * tc.length + b][k]; return (1 - tx) * (1 - ty) * v(i, j) + tx * (1 - ty) * v(i + 1, j) + (1 - tx) * ty * v(i, j + 1) + tx * ty * v(i + 1, j + 1); };
    const q = at("q"), pt = at("pt"), te = at("te"), tcs = at("tc");
    el("comp-out").innerHTML = `<dt class="hl">Cooling</dt><dd class="hl">${f(q / 1000, 2)} kW · ${f(q / 3517, 2)} TR</dd><dt>Power (compressor + cond. fan)</dt><dd>${f(pt / 1000, 2)} kW</dd><dt>COP</dt><dd>${f(q / pt, 2)}</dd><dt>Evap / condensing</dt><dd>${f(te, 1)} / ${f(tcs, 1)} °C</dd><dt>Inside manufacturer map?</dt><dd>${tcs > 48.9 ? "No, extrapolated" : te >= 4.39 ? "Suction at 4.4 °C limit" : "Yes"}</dd>`;
  }

  function handTool() {
    const m = +el("hm").value, t1 = +el("ht1").value, t2 = +el("ht2").value, cp = +el("hcp").value, q = +el("hq").value;
    const kwh = m * cp * (t1 - t2) / 3600, eb = V(YOU).batches[batch].product_balance;
    el("hand-out").innerHTML = `<dt class="hl">Field heat</dt><dd class="hl">${f(kwh, 1)} kWh</dd><dt>Fastest possible at ${f(q, 1)} kW</dt><dd>${q > 0 ? f(kwh / q, 1) + " h" : "–"}</dd><dt>EnergyPlus, field heat</dt><dd>${f(eb.field_heat_released_kwh, 1)} kWh</dd><dt>+ respiration, 6 days</dt><dd>${f(eb.respiration_kwh, 1)} kWh</dd><dt>= heat out of fruit</dt><dd>${f(eb.heat_out_kwh, 1)} kWh</dd>`;
  }

  function checks() {
    const vs = Object.values(D.variants), b = V(MARKET), list = [];
    list.push([vs.every((r) => r.errfile.completed && r.errfile.severe === 0), `All ${vs.length} EnergyPlus runs completed, 0 severe errors`, (D.energyplus_version.split(",")[2] || "").trim().replace("Version ", "v"), "Every scenario and sensitivity case is a full 1–31 May run at a 2‑minute timestep."]);
    list.push([true, "Real Patna weather file", `md5 ${D.weather.md5.slice(0, 8)}…`, `ISHRAE EPW from the EnergyPlus weather store, checksum matches. May max ${f(Math.max(...D.weather.may_daily.map((d) => d.tmax)), 1)} °C.`]);
    const cl = Math.max(...vs.map((r) => Math.abs(r.checks.coil_vs_loads_closure_pct)));
    list.push([cl < 0.5, "Cooling = every heat gain added up", `≤ ${f(cl, 2)} %`, "Envelope, door air, tomato, respiration and fan heat, each from its own output, match the coil energy."]);
    list.push([true, "Room air heat balance closes", `${f(Math.max(...vs.map((r) => Math.abs(r.checks.zone_air_heat_balance_residual_kwh))), 2)} kWh`, "Residual of EnergyPlus' own zone air heat balance over the month."]);
    list.push([true, "Tomato energy balance closes", `≤ ${f(Math.max(...vs.flatMap((r) => r.batches.map((x) => Math.abs(x.product_balance.closure_pct)))), 3)} %`, `Heat out of fruit = m·cp·ΔT + respiration, for all ${vs.length * 5} batches.`]);
    list.push([true, "Field heat = hand calculation", `${f(D.hand_checks.field_heat_per_batch_kwh, 1)} kWh`, "3,000 kg × 3.98 kJ/kg·K × 16 K."]);
    list.push([true, "Compressor table read exactly", "error 3×10⁻⁸", "Capacity EnergyPlus used, checked against an independent interpolation of the manufacturer‑map table."]);
    list.push([true, "Moisture balance closes", `≤ ${f(Math.max(...vs.map((r) => Math.abs(r.checks.latent_closure_pct))), 2)} %`, "Water on the coil = tomato transpiration + moisture from door and leakage air."]);
    list.push([null, "Warnings explained", `${f(b.errfile.warnings, 0)}`, "Almost all are one repeated advisory: unit coolers move more air per kW than a house AC. It does not change results. Also: Patna ground (29 °C) is above EnergyPlus' typical range; it is real EPW data."]);
    list.push([null, "Market unit runs outside the compressor map", `${f(b.summary.run_hours_condensing_above_map_48_9C, 0)} of ${f(b.summary.compressor_run_hours, 0)} h`, `Condensing up to ${f(b.summary.max_condensing_c, 1)} °C on hot afternoons, above the 48.9 °C edge of manufacturer data. Your design: 0 h.`]);
    el("checks").innerHTML = list.map(([ok, t, v, p]) => `<div class="check"><span class="ic ${ok ? "ok" : "wn"}">${ok ? "✓" : "!"}</span><div style="display:grid;gap:2px;min-width:0"><strong style="font-size:14.5px">${t}</strong><p>${p}</p></div><span class="val">${v}</span></div>`).join("");
  }

  function sens() {
    const base = V(MARKET).energy.facility_kwh;
    const rows = [
      ["mcycle_ec", "Aapka design · h = 3, M‑cycle ε 0.60 (base)"], ["mcycle_ec_eps45", "Aapka design · weak M‑cycle ε 0.45"], ["mcycle_ec_pessimistic", "Aapka design · worst case (all against)"],
      ["mcycle_ec_hlow", "Aapka design · tight crates h = 1.5"], ["mcycle_ec_hhigh", "Aapka design · spaced crates h = 6"],
      ["base", "Market · h = 3"], ["base_hlow", "Market · h = 1.5"], ["base_hhigh", "Market · h = 6"],
    ];
    el("t-sens").innerHTML = `<thead><tr><th>Case</th><th class="n">Core 13 °C</th><th class="n">kWh</th><th class="n">vs market</th></tr></thead><tbody>` +
      rows.map(([id, lab]) => { const r = V(id); const ref = id.startsWith("base") ? r.energy.facility_kwh : base; return `<tr${id === YOU ? ' class="sel"' : ""}><td>${lab}</td><td class="n">${f(avg(r, "h_core_to_13"), 1)} h</td><td class="n">${f(r.energy.facility_kwh, 0)}</td><td class="n">${id.startsWith("base") ? "–" : "−" + f(pct(base, r.energy.facility_kwh), 1) + " %"}</td></tr>`; }).join("") + "</tbody>";
  }

  function assumptions() {
    const c = V(YOU).config, hc = D.hand_checks;
    const A = [
      ["Weather", "Patna ISHRAE EPW (WMO 424920), May", "EnergyPlus weather store"],
      ["Room", `20 × 10 × 10 ft = ${hc.floor_area_sqft} sq ft, ${hc.volume_m3} m³`, "Your 200 sq ft; 10 ft height assumed"],
      ["Panels", `80 mm PUF, k ${c.puf_conductivity} W/m·K → U ${hc.U_panel_W_m2K} W/m²K; floor PUF under 100 mm screed`, "Aged PUF (IS 12436 limit)"],
      ["Sun", `Outer absorptance ${c.outer_solar_absorptance}, room fully in sun`, "Conservative"],
      ["Tomato", `3,000 kg, cp ${c.tomato_cp / 1000} kJ/kg·K, 55 mm fruit, 5‑shell sphere`, "ASHRAE Refrigeration Handbook ch. 19"],
      ["Respiration", `Becker‑Fricke f ${c.resp_f}, g ${c.resp_g}: ${hc.respiration_w_at_28C} W at 28 °C, ${hc.respiration_w_at_12C} W at 12 °C`, "ASHRAE ch. 19"],
      ["Transpiration", `${c.transpiration_k * 1e12} ng/(kg·s·Pa) × vapour‑pressure deficit`, "ASHRAE ch. 19"],
      ["Fruit‑to‑air h", `${c.h_eff} W/m²K, swept 1.5–6`, "Room cooling of vented crates"],
      ["Loading", `3 t on ${c.batch_days.join(", ")} May at 10:00; door half open 09:00–11:00`, "Assumed"],
      ["Door air", `0.9 × 2 m door, Gosney‑Olama, strip curtain ${c.strip_curtain_effectiveness * 100} %; 0.1 ACH leakage`, "ASHRAE ch. 24"],
      ["Compressor (both)", "Copeland ZS45K4E‑TF5 scroll, R‑404A, 50 Hz", "EnergyPlus DataSets compressor map"],
      ["Unit cooler (both)", `${c.unit_cooler_airflow_m3s} m³/s, ${c.unit_cooler_fan_w} W at full speed`, "Typical 4 TR unit cooler"],
      ["Market fans", "Full speed 24×7 (PSC fans, typical)", "Common practice"],
      ["Your EC fans", `Full speed while compressor runs; ${c.ec_low_flow_fraction * 100} % airflow at ${c.ec_low_power_fraction * 100} % power in between. Full‑speed power kept the same as market (no credit taken for EC motor efficiency).`, "Fan law 12.5 % + drive losses"],
      ["M‑cycle", `Dew‑point effectiveness ${c.mcycle_dewpoint_effectiveness}; ${c.mcycle_parasitic_w} W extra fans + pump while condenser runs`, "Field value; swept 0.45–0.75"],
      ["Cycling loss", "Cd = 0.15; coil moisture re‑evaporates when compressor is off", "EnergyPlus DX coil model"],
    ];
    el("t-assume").innerHTML = `<thead><tr><th>Input</th><th>Value</th><th>Source</th></tr></thead><tbody>` + A.map((a) => `<tr><td>${a[0]}</td><td>${a[1]}</td><td class="note">${a[2]}</td></tr>`).join("") + "</tbody>";
    el("limits").innerHTML = [
      "Room air is treated as fully mixed. At half fan speed a tightly packed room could have warmer corners; check with a few probes in the first trial.",
      "Every fruit is an average fruit. Fruit deep in a stack cools slower; the h = 1.5 row is the closer guide for those.",
      "Only May was simulated. Annual saving needs a full‑year run.",
      "M‑cycle is modelled by its outlet temperature, fan/pump power and water. Fouling is covered only by the weak (0.45) case.",
      "EC motors also draw less power than PSC motors at full speed. That extra saving is not counted here.",
    ].map((t) => `<li>${t}</li>`).join("");
    el("foot").textContent = `${D.energyplus_version.replace("Program Version,", "").split(",").slice(0, 2).join(" ")} · data from ${D.generated_by}`;
  }

  function verify() {
    const show = { "Cooling": ["compressor_and_condenser_fan_kwh", "Compressor + condenser fan"], "Fans": ["unit_cooler_fans_kwh", "Unit‑cooler fans"], "Exterior Equipment": ["mcycle_kwh", "M‑cycle fans + pump"], "Total End Uses": ["facility_kwh", "Total"] };
    const rowsFor = (id) => V(id).eplus_report.filter((r) => show[r.row]);
    const all = ["Cooling", "Fans", "Exterior Equipment", "Total End Uses"];
    const val = (id, row) => { const r = V(id).eplus_report.find((x) => x.row === row); return r ? r.value : "0.00"; };
    el("t-rep").innerHTML = `<thead><tr><th>EnergyPlus row</th><th class="n">Market · E+</th><th class="n">page</th><th class="n">Yours · E+</th><th class="n">page</th></tr></thead><tbody>` +
      all.map((row) => { const k = show[row][0]; const a = val(MARKET, row), b = val(YOU, row), pa = V(MARKET).energy[k].toFixed(2), pb = V(YOU).energy[k].toFixed(2);
        const ok = (x, y) => Math.abs(+x - +y) < 0.011 ? `<span class="ok">✓</span>` : "≠";
        return `<tr><td>${row}<br><span class="note">${show[row][1]}</span></td><td class="n">${a}</td><td class="n">${pa} ${ok(a, pa)}</td><td class="n">${b}</td><td class="n">${pb} ${ok(b, pb)}</td></tr>`; }).join("") + "</tbody>";
    const dd = D.idf_diff_market_vs_yours;
    el("diff-note").textContent = `Both files are generated by the same script. Market IDF has ${dd.objects_a} objects; ${dd.changes.length} differ in yours. Walls, PUF, tomato, weather, compressor table, thermostat and loading are identical.`;
    const why = { "Fan:OnOff": "Market fans: on/off type, full speed always", "Fan:SystemModel": "Your EC fans: 2 speeds (50 % flow at 17 % power, 100 %)", "AirLoopHVAC:UnitarySystem": "Airflow between compressor cycles: 2.2 → 1.1 m³/s", "OutdoorAir:Node": "Condenser inlet air now set by M‑cycle", "EnergyManagementSystem:Program": "M‑cycle formula: Tdb − 0.6 × (Tdb − Tdew)", "EnergyManagementSystem:Actuator": "Hooks the M‑cycle formula to the condenser inlet", "EnergyManagementSystem:ProgramCallingManager": "Runs the M‑cycle program each timestep" };
    el("diff").innerHTML = dd.changes.map((c) => `<div><span class="tag ${c.status}">${c.status}</span><span><b>${c.type}</b> · ${c.name}<br><span class="note" style="font-family:var(--body)">${why[c.type] || ""}</span></span></div>`).join("");
    const RAW = "https://raw.githubusercontent.com/raj607261-sudo/geo-ahu-energyplus-runner/claude/patna-epw-tomato-dashboard-lsgrmv/studies/patna-tomato-pulldown/";
    const BLOB = "https://github.com/raj607261-sudo/geo-ahu-energyplus-runner/blob/claude/patna-epw-tomato-dashboard-lsgrmv/studies/patna-tomato-pulldown/";
    el("files").innerHTML = [["Market IDF (save as base.idf)", RAW + "runs/base/in.idf"], ["Your design IDF (save as mcycle_ec.idf)", RAW + "runs/mcycle_ec/in.idf"], ["Patna weather file", RAW + "weather/IND_Patna.424920_ISHRAE.epw"], ["EnergyPlus error log, market run", BLOB + "runs/base/eplusout.err"], ["EnergyPlus report, your design", BLOB + "runs/mcycle_ec/eplustbl.htm"], ["Script that builds the IDFs", BLOB + "build_idf.py"]]
      .map(([t, u]) => `<div>${t}<br><a href="${u}" target="_blank" rel="noopener">${u.replace(/^https:\/\/[^/]+\/raj607261-sudo\/geo-ahu-energyplus-runner\/(blob\/)?claude\/patna-epw-tomato-dashboard-lsgrmv\//, "…/")}</a></div>`).join("");
    const pc = V("mcycle_ec_pessimistic").config, bc = V(YOU).config;
    el("t-asm").innerHTML = `<thead><tr><th>Assumption</th><th class="n">Base</th><th class="n">Worst case</th></tr></thead><tbody>` + [
      ["EC fan low speed: airflow", `${bc.ec_low_flow_fraction * 100} %`, `${pc.ec_low_flow_fraction * 100} %`],
      ["EC fan low speed: power", `${bc.ec_low_power_fraction * 100} %`, `${pc.ec_low_power_fraction * 100} %`],
      ["M‑cycle dew‑point effectiveness", bc.mcycle_dewpoint_effectiveness, pc.mcycle_dewpoint_effectiveness],
      ["M‑cycle extra fans + pump", `${bc.mcycle_parasitic_w} W`, `${pc.mcycle_parasitic_w} W`],
      ["Market fans", "24×7 full speed", "24×7 full speed"],
    ].map((r) => `<tr><td>${r[0]}</td><td class="n">${r[1]}</td><td class="n">${r[2]}</td></tr>`).join("") + "</tbody>";
    const base = V(MARKET).energy.facility_kwh;
    const cases = [["Market unit", MARKET, "--market"], ["Your design, base", YOU, "--you"], ["Your design, weak M‑cycle", "mcycle_ec_eps45", "--you"], ["Your design, worst case", "mcycle_ec_pessimistic", "--you"], ["Market, if its fans already cycle", "base_fancycle", "--s3"]];
    el("range").innerHTML = `<div class="eyebrow">May kWh</div>` + cases.map(([t, id, c]) => { const e = V(id).energy.facility_kwh; return `<div class="rrow"><span>${t}${id !== MARKET && id !== "base_fancycle" ? ` · <b>−${f(pct(base, e), 0)} %</b>` : ""}</span><span class="num" style="text-align:right">${f(e, 0)}</span><div class="rbar"><i style="width:${100 * e / base}%;background:var(${c})"></i></div></div>`; }).join("");
  }

  function init(data) {
    D = data;
    Chart.defaults.font.family = getComputedStyle(document.body).fontFamily; Chart.defaults.font.size = 12;
    hero(); seedhi(); verify(); waterfall(); buttons(); assumptions(); checks(); sens(); compTool(); handTool(); payTool(); renderPD(); month();
    ["tariff", "price", "extra", "months"].forEach((id) => el(id).addEventListener("input", payTool));
    ["twb", "tca"].forEach((id) => el(id).addEventListener("input", compTool));
    ["hm", "ht1", "ht2", "hcp", "hq"].forEach((id) => el(id).addEventListener("input", handTool));
    const redraw = () => { renderPD(); month(); };
    const mq = window.matchMedia("(prefers-color-scheme: dark)");
    mq.addEventListener && mq.addEventListener("change", redraw);
    new MutationObserver(redraw).observe(document.documentElement, { attributes: true, attributeFilter: ["data-theme"] });
  }

  fetch("data.json").then((r) => { if (!r.ok) throw new Error(r.status); return r.json(); }).then(init).catch((e) => {
    el("h-lab").textContent = "Could not load data.json (" + e.message + ").";
  });
})();
</script>

</body>
</html>
