! Patna tomato pull-down study  variant=mcycle_eps45  (generated by build_idf.py)

Version,
  26.1;

SimulationControl,
  No,
  No,
  No,
  No,
  Yes,
  No,
  1;

Building,
  Patna Tomato Cold Room,
  0,
  Country,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

ShadowCalculation,
  PolygonClipping,
  Periodic,
  7,
  15000;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

HeatBalanceAlgorithm,
  ConductionTransferFunction,
  200;

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;

Timestep,
  30;

Site:Location,
  Patna ISHRAE,
  25.27,
  85.17,
  5.5,
  53.0;

RunPeriod,
  May,
  5,
  1,
  ,
  5,
  31,
  ,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

Site:GroundTemperature:BuildingSurface,
  18.06,
  19.39,
  22.00,
  24.46,
  29.13,
  31.58,
  32.26,
  31.01,
  28.14,
  24.55,
  21.02,
  18.69;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Control Type,
  0,
  4,
  Discrete;

Schedule:Constant,
  Always On,
  Fraction,
  1;

Schedule:Constant,
  Always Off,
  Fraction,
  0;

Schedule:Constant,
  Dual Control Type,
  Control Type,
  4;

Schedule:Constant,
  Cooling Setpoint,
  Any Number,
  12.0;

Schedule:Constant,
  Heating Setpoint,
  Any Number,
  2.0;

Schedule:Constant,
  Condenser Air Tdb,
  Any Number,
  35;

Schedule:Constant,
  Condenser Air Twb,
  Any Number,
  25;

Schedule:Constant,
  MCycle Run Fraction,
  Any Number,
  0;

Material,
  PPGI Skin,
  Smooth,
  0.0005,
  45.0,
  7850,
  500,
  0.9,
  0.45,
  0.45;

Material,
  PUF 80mm,
  MediumSmooth,
  0.08,
  0.023,
  40.0,
  1400.0,
  0.9,
  0.5,
  0.5;

Material,
  RCC Screed,
  MediumRough,
  0.1,
  1.4,
  2240,
  900,
  0.9,
  0.7,
  0.7;

Construction,
  PUF Panel,
  PPGI Skin,
  PUF 80mm,
  PPGI Skin;

Construction,
  PUF Floor,
  PUF 80mm,
  RCC Screed;

Zone,
  ColdRoom,
  0,
  0,
  0,
  0,
  1,
  1,
  3.048,
  56.63369318400001,
  18.580608;

ZoneCapacitanceMultiplier:ResearchSpecial,
  Crates lumped with room air,
  ColdRoom,
  7.2529,
  1.0,
  1.0,
  1.0;

BuildingSurface:Detailed,
  Floor,
  Floor,
  PUF Floor,
  ColdRoom,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0.0000,
  3.0480,
  0.0000,
  6.0960,
  3.0480,
  0.0000,
  6.0960,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000;

BuildingSurface:Detailed,
  Roof,
  Roof,
  PUF Panel,
  ColdRoom,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0.0000,
  0.0000,
  3.0480,
  6.0960,
  0.0000,
  3.0480,
  6.0960,
  3.0480,
  3.0480,
  0.0000,
  3.0480,
  3.0480;

BuildingSurface:Detailed,
  South Wall,
  Wall,
  PUF Panel,
  ColdRoom,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0000,
  0.0000,
  3.0480,
  0.0000,
  0.0000,
  0.0000,
  6.0960,
  0.0000,
  0.0000,
  6.0960,
  0.0000,
  3.0480;

BuildingSurface:Detailed,
  East Wall,
  Wall,
  PUF Panel,
  ColdRoom,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  6.0960,
  0.0000,
  3.0480,
  6.0960,
  0.0000,
  0.0000,
  6.0960,
  3.0480,
  0.0000,
  6.0960,
  3.0480,
  3.0480;

BuildingSurface:Detailed,
  North Wall,
  Wall,
  PUF Panel,
  ColdRoom,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  6.0960,
  3.0480,
  3.0480,
  6.0960,
  3.0480,
  0.0000,
  0.0000,
  3.0480,
  0.0000,
  0.0000,
  3.0480,
  3.0480;

BuildingSurface:Detailed,
  West Wall,
  Wall,
  PUF Panel,
  ColdRoom,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0000,
  3.0480,
  3.0480,
  0.0000,
  3.0480,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  0.0000,
  3.0480;

ZoneInfiltration:DesignFlowRate,
  Panel Joint Leakage,
  ColdRoom,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.1,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  Door Opening Infiltration,
  ColdRoom,
  Always On,
  Flow/Zone,
  0.0,
  ,
  ,
  ,
  1,
  0,
  0,
  0;

OtherEquipment,
  Tomato Sensible,
  None,
  ColdRoom,
  Always On,
  EquipmentLevel,
  0,
  ,
  ,
  0,
  0.3,
  0;

OtherEquipment,
  Tomato Transpiration,
  None,
  ColdRoom,
  Always On,
  EquipmentLevel,
  0,
  ,
  ,
  1,
  0,
  0;

ThermostatSetpoint:DualSetpoint,
  Cold Room Setpoints,
  Heating Setpoint,
  Cooling Setpoint;

ZoneControl:Thermostat,
  Cold Room Thermostat,
  ColdRoom,
  Dual Control Type,
  ThermostatSetpoint:DualSetpoint,
  Cold Room Setpoints;

ZoneHVAC:EquipmentConnections,
  ColdRoom,
  ColdRoom Equipment,
  Unit Cooler Outlet Node,
  Unit Cooler Inlet Node,
  ColdRoom Air Node,
  ColdRoom Return Node;

ZoneHVAC:EquipmentList,
  ColdRoom Equipment,
  SequentialLoad,
  AirLoopHVAC:UnitarySystem,
  Unit Cooler System,
  1,
  1,
  ,
  ;

AirLoopHVAC:UnitarySystem,
  Unit Cooler System,
  Load,
  ColdRoom,
  None,
  Always On,
  Unit Cooler Inlet Node,
  Unit Cooler Outlet Node,
  Fan:OnOff,
  Unit Cooler Fans,
  BlowThrough,
  Always On,
  ,
  ,
  ,
  Coil:Cooling:DX:SingleSpeed,
  Condensing Unit DX Coil,
  No,
  1.0,
  SensibleOnlyLoadControl,
  ,
  ,
  SupplyAirFlowRate,
  2.2,
  ,
  ,
  ,
  None,
  ,
  ,
  ,
  ,
  SupplyAirFlowRate,
  2.2000,
  ,
  ,
  ,
  ,
  ,
  No,
  30,
  21,
  ,
  0,
  0,
  ,
  ,
  ,
  ,
  ,
  ;

Fan:OnOff,
  Unit Cooler Fans,
  Always On,
  0.45,
  116.59,
  2.2,
  0.85,
  1.0,
  Unit Cooler Inlet Node,
  Unit Cooler Fan Outlet Node,
  ,
  ,
  Unit Cooler Fans;

Table:IndependentVariable,
  Coil Entering Wetbulb,
  Linear,
  Constant,
  4,
  26,
  ,
  Temperature,
  ,
  ,
  ,
  4,
  6,
  8,
  10,
  12,
  14,
  16,
  18,
  19.44,
  20,
  22,
  24,
  26;

Table:IndependentVariable,
  Condenser Entering Drybulb,
  Linear,
  Constant,
  10,
  50,
  ,
  Temperature,
  ,
  ,
  ,
  10,
  15,
  20,
  25,
  30,
  35,
  38,
  41,
  44,
  47,
  50;

Table:IndependentVariableList,
  Coil Variables,
  Coil Entering Wetbulb,
  Condenser Entering Drybulb;

Table:Lookup,
  CapFT from Compressor Map,
  Coil Variables,
  DivisorOnly,
  15637.954,
  ,
  ,
  Dimensionless,
  ,
  ,
  ,
  15171.760,
  14773.603,
  14275.926,
  13686.100,
  13010.081,
  12252.656,
  11760.745,
  11241.593,
  10695.783,
  10123.817,
  9526.126,
  16159.010,
  15713.955,
  15167.939,
  14527.744,
  13798.812,
  12985.470,
  12458.393,
  11902.756,
  11319.064,
  10707.738,
  10069.130,
  17207.354,
  16710.812,
  16111.846,
  15416.685,
  14630.297,
  13756.596,
  13191.757,
  12597.110,
  11973.093,
  11320.064,
  10638.315,
  18319.043,
  17766.116,
  17109.303,
  16354.322,
  15505.716,
  14567.037,
  13961.758,
  13325.511,
  12658.681,
  11961.581,
  11234.461,
  19495.853,
  18881.341,
  18161.512,
  17341.628,
  16425.854,
  15417.442,
  14768.990,
  13991.097,
  13140.250,
  12273.605,
  11392.973,
  20738.956,
  20057.381,
  19269.134,
  18183.148,
  16945.250,
  15637.954,
  14824.297,
  13991.097,
  13140.250,
  12273.605,
  11392.973,
  21369.559,
  20407.669,
  19341.163,
  18183.148,
  16945.250,
  15637.954,
  14824.297,
  13991.097,
  13140.250,
  12273.605,
  11392.973,
  21369.559,
  20407.669,
  19341.163,
  18183.148,
  16945.250,
  15637.954,
  14824.297,
  13991.097,
  13140.250,
  12273.605,
  11392.973,
  21369.559,
  20407.669,
  19341.163,
  18183.148,
  16945.250,
  15637.954,
  14824.297,
  13991.097,
  13140.250,
  12273.605,
  11392.973,
  21369.559,
  20407.669,
  19341.163,
  18183.148,
  16945.250,
  15637.954,
  14824.297,
  13991.097,
  13140.250,
  12273.605,
  11392.973,
  21369.559,
  20407.669,
  19341.163,
  18183.148,
  16945.250,
  15637.954,
  14824.297,
  13991.097,
  13140.250,
  12273.605,
  11392.973,
  21369.559,
  20407.669,
  19341.163,
  18183.148,
  16945.250,
  15637.954,
  14824.297,
  13991.097,
  13140.250,
  12273.605,
  11392.973,
  21369.559,
  20407.669,
  19341.163,
  18183.148,
  16945.250,
  15637.954,
  14824.297,
  13991.097,
  13140.250,
  12273.605,
  11392.973;

Table:Lookup,
  EIRFT from Compressor Map,
  Coil Variables,
  DivisorOnly,
  0.379547,
  ,
  ,
  Dimensionless,
  ,
  ,
  ,
  0.259000,
  0.281668,
  0.309358,
  0.343449,
  0.385812,
  0.439043,
  0.477673,
  0.522583,
  0.575136,
  0.637105,
  0.710828,
  0.251200,
  0.272736,
  0.299177,
  0.331841,
  0.372524,
  0.423726,
  0.460918,
  0.504182,
  0.554840,
  0.614610,
  0.685769,
  0.243867,
  0.264345,
  0.289607,
  0.320916,
  0.359997,
  0.409251,
  0.445057,
  0.486729,
  0.535545,
  0.593169,
  0.661809,
  0.236975,
  0.256466,
  0.280618,
  0.310643,
  0.348194,
  0.395580,
  0.430050,
  0.470184,
  0.517212,
  0.572742,
  0.638911,
  0.230497,
  0.249069,
  0.272180,
  0.300989,
  0.337083,
  0.382678,
  0.415864,
  0.456426,
  0.505347,
  0.563475,
  0.633163,
  0.224411,
  0.242132,
  0.264267,
  0.293562,
  0.331320,
  0.379547,
  0.414944,
  0.456426,
  0.505347,
  0.563475,
  0.633163,
  0.221578,
  0.240214,
  0.263783,
  0.293562,
  0.331320,
  0.379547,
  0.414944,
  0.456426,
  0.505347,
  0.563475,
  0.633163,
  0.221578,
  0.240214,
  0.263783,
  0.293562,
  0.331320,
  0.379547,
  0.414944,
  0.456426,
  0.505347,
  0.563475,
  0.633163,
  0.221578,
  0.240214,
  0.263783,
  0.293562,
  0.331320,
  0.379547,
  0.414944,
  0.456426,
  0.505347,
  0.563475,
  0.633163,
  0.221578,
  0.240214,
  0.263783,
  0.293562,
  0.331320,
  0.379547,
  0.414944,
  0.456426,
  0.505347,
  0.563475,
  0.633163,
  0.221578,
  0.240214,
  0.263783,
  0.293562,
  0.331320,
  0.379547,
  0.414944,
  0.456426,
  0.505347,
  0.563475,
  0.633163,
  0.221578,
  0.240214,
  0.263783,
  0.293562,
  0.331320,
  0.379547,
  0.414944,
  0.456426,
  0.505347,
  0.563475,
  0.633163,
  0.221578,
  0.240214,
  0.263783,
  0.293562,
  0.331320,
  0.379547,
  0.414944,
  0.456426,
  0.505347,
  0.563475,
  0.633163;

Curve:Quadratic,
  Flow Fraction Unity,
  1,
  0,
  0,
  0,
  1.5;

Curve:Quadratic,
  PLF Cd 0.15,
  0.85,
  0.15,
  0,
  0,
  1;

Coil:Cooling:DX:SingleSpeed,
  Condensing Unit DX Coil,
  Always On,
  15637.95,
  0.7666,
  2.6347,
  2.2,
  ,
  ,
  Unit Cooler Fan Outlet Node,
  Unit Cooler Outlet Node,
  CapFT from Compressor Map,
  Flow Fraction Unity,
  EIRFT from Compressor Map,
  Flow Fraction Unity,
  PLF Cd 0.15,
  -25,
  1000,
  1.5,
  3,
  45,
  Condenser Air Inlet Node,
  AirCooled,
  ,
  ,
  ,
  0,
  ,
  10,
  ,
  ,
  0,
  2,
  ,
  ,
  ,
  No,
  ;

OutdoorAir:Node,
  Condenser Air Inlet Node,
  -1,
  Condenser Air Tdb,
  Condenser Air Twb;

Exterior:FuelEquipment,
  MCycle Fans and Pump,
  Electricity,
  MCycle Run Fraction,
  500.0,
  MCycle;

EnergyManagementSystem:Sensor,
  Tair,
  ColdRoom,
  Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
  Wair,
  ColdRoom,
  Zone Mean Air Humidity Ratio;

EnergyManagementSystem:Sensor,
  Tout,
  Environment,
  Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:Sensor,
  Wout,
  Environment,
  Site Outdoor Air Humidity Ratio;

EnergyManagementSystem:Sensor,
  Pb,
  Environment,
  Site Outdoor Air Barometric Pressure;

EnergyManagementSystem:Sensor,
  CoilRTF,
  Condensing Unit DX Coil,
  Cooling Coil Runtime Fraction;

EnergyManagementSystem:Actuator,
  ProdSensAct,
  Tomato Sensible,
  OtherEquipment,
  Power Level;

EnergyManagementSystem:Actuator,
  ProdLatAct,
  Tomato Transpiration,
  OtherEquipment,
  Power Level;

EnergyManagementSystem:Actuator,
  DoorInfilAct,
  Door Opening Infiltration,
  Zone Infiltration,
  Air Exchange Flow Rate;

EnergyManagementSystem:Actuator,
  CondTdbAct,
  Condenser Air Tdb,
  Schedule:Constant,
  Schedule Value;

EnergyManagementSystem:Actuator,
  CondTwbAct,
  Condenser Air Twb,
  Schedule:Constant,
  Schedule Value;

EnergyManagementSystem:Actuator,
  MCFracAct,
  MCycle Run Fraction,
  Schedule:Constant,
  Schedule Value;

EnergyManagementSystem:GlobalVariable,
  Present,
  BatchNo,
  LoadedDay,
  WtLoss,
  CoreT,
  SurfT,
  MeanT,
  RespTot,
  DoorFracOut,
  MCWater,
  Age,
  CrateQ,
  T1,
  T2,
  T3,
  T4,
  T5;

EnergyManagementSystem:Program,
  ProductModel,
  IF WarmupFlag == 1,
    SET Present = 0,
    SET BatchNo = 0,
    SET LoadedDay = 0,
    SET WtLoss = 0,
  ENDIF,
  IF (WarmupFlag == 0) && ((DayOfMonth == 1) || (DayOfMonth == 7) || (DayOfMonth == 13) || (DayOfMonth == 19) || (DayOfMonth == 25)) && (Hour == 10) && (LoadedDay <> DayOfMonth),
    SET LoadedDay = DayOfMonth,
    SET Present = 1,
    SET BatchNo = BatchNo + 1,
    SET WtLoss = 0,
    SET T1 = 28.0,
    SET T2 = 28.0,
    SET T3 = 28.0,
    SET T4 = 28.0,
    SET T5 = 28.0,
    SET Age = 0,
  ENDIF,
  IF Present == 0,
    SET ProdSensAct = 0,
    SET ProdLatAct = 0,
    SET RespTot = 0,
    SET CoreT = Tair,
    SET SurfT = Tair,
    SET MeanT = Tair,
    RETURN,
  ENDIF,
  SET dt = ZoneTimeStep * 3600 / 4,
  SET Pa = Wair * Pb / (0.621945 + Wair),
  SET SumSens = 0,
  SET SumLat = 0,
  SET SumResp = 0,
  SET k = 0,
  WHILE k < 4,
    SET Ts = (T5 / 6.066512e-01 + Tair / 3.507547e+01) / (1 / 6.066512e-01 + 1 / 3.507547e+01),
    SET Psat = @PsatFnTemp Ts,
    SET VPD = 0.98 * Psat - Pa,
    IF VPD < 0,
      SET VPD = 0,
    ENDIF,
    SET Mtr = 1.400000e-10 * 8.711375e-02 * VPD,
    SET Hfg = @HfgAirFnWTdb Wair Ts,
    SET Qev = Mtr * Hfg,
    SET Qout = (T5 - Tair) / 3.568212e+01,
    SET Q1 = 5.973869e-07 * ((1.8 * T1 + 32) ^ 2.8045) * 6.969100e-04,
    SET Q2 = 5.973869e-07 * ((1.8 * T2 + 32) ^ 2.8045) * 4.878370e-03,
    SET Q3 = 5.973869e-07 * ((1.8 * T3 + 32) ^ 2.8045) * 1.324129e-02,
    SET Q4 = 5.973869e-07 * ((1.8 * T4 + 32) ^ 2.8045) * 2.578567e-02,
    SET Q5 = 5.973869e-07 * ((1.8 * T5 + 32) ^ 2.8045) * 4.251151e-02,
    SET D1 = (2.747323e-02 * (T2 - T1) + Q1) * dt / 2.773702e+00,
    SET D2 = (2.747323e-02 * (T1 - T2) + 1.373661e-01 * (T3 - T2) + Q2) * dt / 1.941591e+01,
    SET D3 = (1.373661e-01 * (T2 - T3) + 3.205210e-01 * (T4 - T3) + Q3) * dt / 5.270033e+01,
    SET D4 = (3.205210e-01 * (T3 - T4) + 5.769378e-01 * (T5 - T4) + Q4) * dt / 1.026270e+02,
    SET D5 = (5.769378e-01 * (T4 - T5) + Q5 + (0 - Qout) + (0 - Qev)) * dt / 1.691958e+02,
    SET T1 = T1 + D1,
    SET T2 = T2 + D2,
    SET T3 = T3 + D3,
    SET T4 = T4 + D4,
    SET T5 = T5 + D5,
    SET SumSens = SumSens + Qout * 3.443773e+04,
    SET SumLat = SumLat + Qev * 3.443773e+04,
    SET SumResp = SumResp + (Q1 + Q2 + Q3 + Q4 + Q5) * 3.443773e+04,
    SET WtLoss = WtLoss + Mtr * 3.443773e+04 * dt,
    SET k = k + 1,
  ENDWHILE,
  SET ProdSensAct = SumSens / 4,
  SET Age = Age + ZoneTimeStep * 3600,
  SET CrateQ = 0,
  IF Age < 14400,
    SET Xc = Age / 712.5000,
    SET Xc = 0 - Xc,
    SET CrateQ = @Exp Xc,
    SET CrateQ = CrateQ * 9600.0000,
  ENDIF,
  SET ProdSensAct = ProdSensAct + CrateQ,
  SET ProdLatAct = SumLat / 4,
  SET RespTot = SumResp / 4,
  SET CoreT = T1,
  SET SurfT = (T5 / 6.066512e-01 + Tair / 3.507547e+01) / (1 / 6.066512e-01 + 1 / 3.507547e+01),
  SET MeanT = (T1 * 6.969100e-04 + T2 * 4.878370e-03 + T3 * 1.324129e-02 + T4 * 2.578567e-02 + T5 * 4.251151e-02) / 8.711375e-02;

EnergyManagementSystem:Program,
  DoorInfiltration,
  SET Frac = 0,
  IF (Hour == 8) || (Hour == 18),
    SET Frac = 0.033,
  ENDIF,
  IF ((DayOfMonth == 1) || (DayOfMonth == 7) || (DayOfMonth == 13) || (DayOfMonth == 19) || (DayOfMonth == 25)) && ((Hour == 9) || (Hour == 10)),
    SET Frac = 0.5,
  ENDIF,
  SET RhoI = @RhoAirFnPbTdbW Pb Tair Wair,
  SET RhoO = @RhoAirFnPbTdbW Pb Tout Wout,
  SET Qdoor = 0,
  IF RhoI > RhoO,
    SET Qdoor = 0.221 * 1.8000 * ((1 - RhoO / RhoI) ^ 0.5) * ((9.81 * 2.000) ^ 0.5) * ((2 / (1 + ((RhoI / RhoO) ^ 0.333333))) ^ 1.5),
  ENDIF,
  SET DoorInfilAct = Qdoor * Frac * (1 - 0.8),
  SET DoorFracOut = Frac;

EnergyManagementSystem:Program,
  CondenserInlet,
  SET Tdp = @TdpFnWPb Wout Pb,
  SET CondTdbAct = Tout,
  SET MCFracAct = 0,
  SET MCWater = 0,
  IF Tout >= 24.0,
    SET CondTdbAct = Tout - 0.45 * (Tout - Tdp),
    SET MCFracAct = CoilRTF,
    IF MCFracAct > 1,
      SET MCFracAct = 1,
    ENDIF,
    SET MCWater = MCFracAct * 2.4780 * 1006 * (Tout - CondTdbAct) / 2430000 * 1.25,
  ENDIF,
  SET CondTwbAct = @TwbFnTdbWPb CondTdbAct Wout Pb;

EnergyManagementSystem:ProgramCallingManager,
  Product and Door,
  BeginTimestepBeforePredictor,
  ProductModel,
  DoorInfiltration,
  CondenserInlet;

EnergyManagementSystem:OutputVariable,
  Tomato CoreT,
  CoreT,
  Averaged,
  ZoneTimestep,
  ,
  C;

EnergyManagementSystem:OutputVariable,
  Tomato SurfT,
  SurfT,
  Averaged,
  ZoneTimestep,
  ,
  C;

EnergyManagementSystem:OutputVariable,
  Tomato MeanT,
  MeanT,
  Averaged,
  ZoneTimestep,
  ,
  C;

EnergyManagementSystem:OutputVariable,
  Tomato RespTot,
  RespTot,
  Averaged,
  ZoneTimestep,
  ,
  W;

EnergyManagementSystem:OutputVariable,
  Tomato WtLoss,
  WtLoss,
  Averaged,
  ZoneTimestep,
  ,
  kg;

EnergyManagementSystem:OutputVariable,
  Tomato Present,
  Present,
  Averaged,
  ZoneTimestep,
  ,
  ;

EnergyManagementSystem:OutputVariable,
  Tomato BatchNo,
  BatchNo,
  Averaged,
  ZoneTimestep,
  ,
  ;

EnergyManagementSystem:OutputVariable,
  Tomato DoorFracOut,
  DoorFracOut,
  Averaged,
  ZoneTimestep,
  ,
  ;

EnergyManagementSystem:OutputVariable,
  Tomato MCWater,
  MCWater,
  Averaged,
  ZoneTimestep,
  ,
  kg/s;

EnergyManagementSystem:OutputVariable,
  Tomato CrateQ,
  CrateQ,
  Averaged,
  ZoneTimestep,
  ,
  W;

Output:EnergyManagementSystem,
  NotByUniqueKeyNames,
  NotByUniqueKeyNames,
  ErrorsOnly;

Output:Variable,
  Environment,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  Environment,
  Site Outdoor Air Dewpoint Temperature,
  Timestep;

Output:Variable,
  Environment,
  Site Outdoor Air Relative Humidity,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Relative Humidity,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Heat Balance Surface Convection Rate,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Heat Balance Internal Convective Heat Gain Rate,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Heat Balance Outdoor Air Transfer Rate,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Heat Balance System Convective Heat Gain Rate,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Heat Balance Air Energy Storage Rate,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Infiltration Sensible Heat Gain Energy,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Infiltration Sensible Heat Loss Energy,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Infiltration Latent Heat Gain Energy,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Infiltration Latent Heat Loss Energy,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Infiltration Current Density Volume Flow Rate,
  Timestep;

Output:Variable,
  *,
  Surface Inside Face Conduction Heat Transfer Rate,
  Timestep;

Output:Variable,
  Condenser Air Inlet Node,
  System Node Temperature,
  Timestep;

Output:Variable,
  *,
  Exterior Equipment Fuel Rate,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Total Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Sensible Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Latent Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Electricity Rate,
  Timestep;

Output:Variable,
  *,
  Cooling Coil Runtime Fraction,
  Timestep;

Output:Variable,
  *,
  Fan Electricity Rate,
  Timestep;

Output:Variable,
  *,
  Fan Runtime Fraction,
  Timestep;

Output:Variable,
  *,
  Unitary System Compressor Part Load Ratio,
  Timestep;

Output:Variable,
  *,
  Unitary System Total Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Unitary System Sensible Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Unitary System Latent Cooling Rate,
  Timestep;

Output:Variable,
  *,
  Performance Curve Output Value,
  Timestep;

Output:Variable,
  *,
  Performance Curve Input Variable 1 Value,
  Timestep;

Output:Variable,
  *,
  Performance Curve Input Variable 2 Value,
  Timestep;

Output:Variable,
  *,
  Zone Air Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  System Node Temperature,
  Timestep;

Output:Variable,
  *,
  System Node Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  System Node Wetbulb Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,
  Timestep;

Output:Variable,
  *,
  Zone Air Temperature,
  Timestep;

Output:Variable,
  *,
  Zone Thermostat Cooling Setpoint Temperature,
  Timestep;

Output:Variable,
  *,
  Tomato CoreT,
  Timestep;

Output:Variable,
  *,
  Tomato SurfT,
  Timestep;

Output:Variable,
  *,
  Tomato MeanT,
  Timestep;

Output:Variable,
  *,
  Tomato RespTot,
  Timestep;

Output:Variable,
  *,
  Tomato WtLoss,
  Timestep;

Output:Variable,
  *,
  Tomato Present,
  Timestep;

Output:Variable,
  *,
  Tomato BatchNo,
  Timestep;

Output:Variable,
  *,
  Tomato DoorFracOut,
  Timestep;

Output:Variable,
  *,
  Tomato MCWater,
  Timestep;

Output:Variable,
  *,
  Tomato CrateQ,
  Timestep;

Output:Variable,
  *,
  Other Equipment Convective Heating Rate,
  Timestep;

Output:Variable,
  *,
  Other Equipment Total Heating Rate,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Heat Balance System Air Transfer Rate,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Heat Balance Deviation Rate,
  Timestep;

Output:Variable,
  ColdRoom,
  Zone Air Heat Balance Interzone Air Transfer Rate,
  Timestep;

Output:Variable,
  *,
  Other Equipment Latent Gain Rate,
  Timestep;

Output:Meter,
  Electricity:Facility,
  Hourly;

Output:Meter,
  Cooling:Electricity,
  Hourly;

Output:Meter,
  Fans:Electricity,
  Hourly;

Output:Meter,
  ExteriorEquipment:Electricity,
  Hourly;

Output:VariableDictionary,
  Regular;

Output:Diagnostics,
  DisplayExtraWarnings,
  DisplayUnusedSchedules;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  HTML,
  JtoKWH;

Output:SQLite,
  SimpleAndTabular;
