{
 "variant": "mcycle_hlow",
 "mcycle": true,
 "config": {
  "location": "Patna, Bihar (ISHRAE EPW, WMO 424920, 25.27N 85.17E, 53 m)",
  "run_period": {
   "begin_month": 5,
   "begin_day": 1,
   "end_month": 5,
   "end_day": 31
  },
  "timesteps_per_hour": 30,
  "room_length_m": 6.096,
  "room_width_m": 3.048,
  "room_height_m": 3.048,
  "puf_thickness_m": 0.08,
  "puf_conductivity": 0.023,
  "puf_density": 40.0,
  "puf_cp": 1400.0,
  "ppgi_thickness_m": 0.0005,
  "outer_solar_absorptance": 0.45,
  "floor_screed_m": 0.1,
  "base_infiltration_ach": 0.1,
  "door_width_m": 0.9,
  "door_height_m": 2.0,
  "strip_curtain_effectiveness": 0.8,
  "product_mass_kg": 3000.0,
  "product_entry_c": 28.0,
  "product_target_c": 12.0,
  "tomato_cp": 3980.0,
  "tomato_k": 0.53,
  "tomato_density": 1000.0,
  "tomato_diameter_m": 0.055,
  "h_eff": 1.5,
  "resp_f": 0.00020099,
  "resp_g": 2.8045,
  "transpiration_k": 1.4e-10,
  "crate_mass_kg": 225.0,
  "crate_cp": 1900.0,
  "crate_area_m2": 120.0,
  "crate_h": 5.0,
  "batch_days": [
   1,
   7,
   13,
   19,
   25
  ],
  "batch_hour": 10,
  "room_setpoint_c": 12.0,
  "compressor": "Copeland-SCROLL-50HZ_R-404A_MED_ZS45K4E-TF5",
  "unit_cooler_fan_w": 570.0,
  "unit_cooler_airflow_m3s": 2.2,
  "evap_enthalpy_effectiveness": 0.33,
  "condenser_ua_w_per_k": 1450.0,
  "condenser_fan_w": 360.0,
  "condenser_airflow_m3s": 2.1,
  "mcycle_dewpoint_effectiveness": 0.6,
  "mcycle_parasitic_w": 500.0,
  "mcycle_water_bleed_factor": 1.25,
  "mcycle_min_outdoor_c": 24.0,
  "tariff_inr_per_kwh": 8.5,
  "ec_fans": false,
  "ec_low_flow_fraction": 0.5,
  "ec_low_power_fraction": 0.17,
  "fan_cycling": false
 },
 "sphere": {
  "n": 5,
  "vol": [
   6.969099703213356e-07,
   4.87836979224935e-06,
   1.3241289436105384e-05,
   2.5785668901889415e-05,
   4.251150818960145e-05
  ],
  "mass": [
   0.0006969099703213357,
   0.00487836979224935,
   0.013241289436105384,
   0.025785668901889415,
   0.04251150818960145
  ],
  "C": [
   2.773701681878916,
   19.415911773152413,
   52.700331955699426,
   102.62696222951988,
   169.19580259461378
  ],
  "G": [
   0.027473227755642735,
   0.13736613877821377,
   0.32052099048249855,
   0.5769377828684978
  ],
  "Rk": 0.6066512029422351,
  "Rc": 70.15093910386571,
  "A": 0.009503317777109124,
  "m_fruit": 0.08711374629016692,
  "nfruit": 34437.73374189773
 },
 "dx": {
  "rated": {
   "twb": 19.44,
   "tcin": 35.0,
   "te": 4.4,
   "tc": 49.629853863668345,
   "q": 15637.95383773181,
   "p": 5575.334264587286,
   "pt": 5935.334264587286,
   "capped": true
  },
  "rated_shr": 0.7665602992226723,
  "rated_cop": 2.634721675413372,
  "twb_grid": [
   4,
   6,
   8,
   10,
   12,
   14,
   16,
   18,
   19.44,
   20,
   22,
   24,
   26
  ],
  "tc_grid": [
   10,
   15,
   20,
   25,
   30,
   35,
   38,
   41,
   44,
   47,
   50
  ],
  "table_rows": [
   {
    "twb": 4,
    "tcin": 10,
    "te": -6.496582160911345,
    "tc": 22.924996544426413,
    "q": 15171.760338901038,
    "p": 3569.484650517263,
    "pt": 3929.484650517263,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 15,
    "te": -6.183423915052652,
    "tc": 27.81024586843936,
    "q": 14773.60332899518,
    "p": 3801.2531802418976,
    "pt": 4161.253180241898,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 20,
    "te": -5.7949700264312405,
    "tc": 32.64296916086256,
    "q": 14275.926374234754,
    "p": 4056.378909015969,
    "pt": 4416.378909015969,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 25,
    "te": -5.338867852944604,
    "tc": 37.432123529924795,
    "q": 13686.099651467626,
    "p": 4340.479466923338,
    "pt": 4700.479466923338,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 30,
    "te": -4.821806564741086,
    "tc": 42.18588147747421,
    "q": 13010.081295599677,
    "p": 4659.446846737928,
    "pt": 5019.446846737928,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 35,
    "te": -4.249673156164505,
    "tc": 46.91178951334811,
    "q": 12252.656044873782,
    "p": 5019.438749480992,
    "pt": 5379.438749480992,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 38,
    "te": -3.8821543412038366,
    "tc": 49.73692080260696,
    "q": 11760.74548805269,
    "p": 5257.789675727414,
    "pt": 5617.789675727414,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 41,
    "te": -3.4977287389674867,
    "tc": 52.55603627149155,
    "q": 11241.59282096482,
    "p": 5514.659772697935,
    "pt": 5874.659772697935,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 44,
    "te": -3.097363081866315,
    "tc": 55.37056103018179,
    "q": 10695.782650588788,
    "p": 5791.530843174811,
    "pt": 6151.530843174811,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 47,
    "te": -2.6819692523319247,
    "tc": 58.18189445762155,
    "q": 10123.817132440981,
    "p": 6089.929831110266,
    "pt": 6449.929831110266,
    "capped": false
   },
   {
    "twb": 4,
    "tcin": 50,
    "te": -2.2524114456485247,
    "tc": 60.99142006252394,
    "q": 9526.126003214224,
    "p": 6411.43308744549,
    "pt": 6771.43308744549,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 10,
    "te": -4.605922495604769,
    "tc": 23.695275689581834,
    "q": 16159.009570001966,
    "p": 3699.1401798917004,
    "pt": 4059.1401798917004,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 15,
    "te": -4.27049894960898,
    "tc": 28.544635300646704,
    "q": 15713.954514178751,
    "p": 3925.766671758972,
    "pt": 4285.766671758972,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 20,
    "te": -3.862552061488852,
    "tc": 33.34195576395024,
    "q": 15167.939315729242,
    "p": 4177.896541998618,
    "pt": 4537.896541998618,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 25,
    "te": -3.3892242993465036,
    "tc": 38.09561328757516,
    "q": 14527.744204758159,
    "p": 4460.895062225838,
    "pt": 4820.895062225838,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 30,
    "te": -2.856802382578814,
    "tc": 42.813245427145915,
    "q": 13798.812412861087,
    "p": 4780.393456500486,
    "pt": 5140.393456500486,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 35,
    "te": -2.270853850043439,
    "tc": 47.501894531557,
    "q": 12985.470068611845,
    "p": 5142.277002145811,
    "pt": 5502.277002145811,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 38,
    "te": -1.895680231208643,
    "tc": 50.303923607938756,
    "q": 12458.392591886164,
    "p": 5382.29663962504,
    "pt": 5742.29663962504,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 41,
    "te": -1.5040189456590065,
    "tc": 53.09924944898704,
    "q": 11902.756224765115,
    "p": 5641.155476266087,
    "pt": 6001.155476266087,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 44,
    "te": -1.0967972769063579,
    "tc": 55.889192670399424,
    "q": 11319.06379619151,
    "p": 5920.265575887667,
    "pt": 6280.265575887667,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 47,
    "te": -0.6748924425573652,
    "tc": 58.67504672187904,
    "q": 10707.737829520609,
    "p": 6221.079917203995,
    "pt": 6581.079917203995,
    "capped": false
   },
   {
    "twb": 6,
    "tcin": 50,
    "te": -0.23913784055551446,
    "tc": 61.45808671203457,
    "q": 10069.129812845325,
    "p": 6545.095919604816,
    "pt": 6905.095919604816,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 10,
    "te": -2.6747060834354386,
    "tc": 24.512874735688854,
    "q": 17207.35426871483,
    "p": 3836.3140980340077,
    "pt": 4196.314098034008,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 15,
    "te": -2.317584173408073,
    "tc": 29.32292373090987,
    "q": 16710.811649222847,
    "p": 4057.427760596463,
    "pt": 4417.4277605964635,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 20,
    "te": -1.8910151023390434,
    "tc": 34.0813487943343,
    "q": 16111.846187418436,
    "p": 4306.1095643662975,
    "pt": 4666.1095643662975,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 25,
    "te": -1.401678942571983,
    "tc": 38.79596723532438,
    "q": 15416.685267618319,
    "p": 4587.467223602033,
    "pt": 4947.467223602033,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 30,
    "te": -0.855496533244398,
    "tc": 43.4739032283362,
    "q": 14630.297407671955,
    "p": 4906.86227341553,
    "pt": 5266.86227341553,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 35,
    "te": -0.2577487241401467,
    "tc": 48.12171843176597,
    "q": 13756.595981285736,
    "p": 5269.895744774926,
    "pt": 5629.895744774926,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 38,
    "te": 0.12365788286663816,
    "tc": 50.89850934725024,
    "q": 13191.756701281844,
    "p": 5511.081852230999,
    "pt": 5871.081852230999,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 41,
    "te": 0.5209659642915483,
    "tc": 53.667924776632745,
    "q": 12597.110488020959,
    "p": 5771.38043809653,
    "pt": 6131.38043809653,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 44,
    "te": 0.9332813322389768,
    "tc": 56.43118886819771,
    "q": 11973.093200818126,
    "p": 6052.130658068543,
    "pt": 6412.130658068543,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 47,
    "te": 1.3597550473953692,
    "tc": 59.18949839003295,
    "q": 11320.064204867502,
    "p": 6354.708460680278,
    "pt": 6714.708460680278,
    "capped": false
   },
   {
    "twb": 8,
    "tcin": 50,
    "te": 1.799578012949627,
    "tc": 61.944030734461805,
    "q": 10638.315062191088,
    "p": 6680.529502778534,
    "pt": 7040.529502778534,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 10,
    "te": -0.7010163988927332,
    "tc": 25.37944614582819,
    "q": 18319.04346606827,
    "p": 3981.153445382611,
    "pt": 4341.153445382612,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 15,
    "te": -0.32317044657917626,
    "tc": 30.14655979719099,
    "q": 17766.115768621938,
    "p": 4196.395937304998,
    "pt": 4556.395937304998,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 20,
    "te": 0.1207490730924426,
    "tc": 34.86240215301554,
    "q": 17109.302501669332,
    "p": 4441.180620203199,
    "pt": 4801.180620203199,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 25,
    "te": 0.6244862160872189,
    "tc": 39.534258714277016,
    "q": 16354.322169612786,
    "p": 4720.352966088903,
    "pt": 5080.352966088903,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 30,
    "te": 1.182454976879959,
    "tc": 44.168767707182155,
    "q": 15505.715788218331,
    "p": 5038.9973871958055,
    "pt": 5398.9973871958055,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 35,
    "te": 1.789635716297056,
    "tc": 48.77203990665835,
    "q": 14567.036506609982,
    "p": 5402.421358044622,
    "pt": 5762.421358044622,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 38,
    "te": 2.1756583108517304,
    "tc": 51.52139159210567,
    "q": 13961.757575992962,
    "p": 5644.260232560268,
    "pt": 6004.260232560268,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 41,
    "te": 2.576843399602268,
    "tc": 54.26272389867235,
    "q": 13325.510985240624,
    "p": 5905.438667834282,
    "pt": 6265.438667834282,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 44,
    "te": 2.9923263595215017,
    "tc": 56.99717382325147,
    "q": 12658.681142750018,
    "p": 6187.220900964625,
    "pt": 6547.220900964625,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 47,
    "te": 3.421283348843218,
    "tc": 59.72585186733777,
    "q": 11961.581089260475,
    "p": 6490.90411837928,
    "pt": 6850.90411837928,
    "capped": false
   },
   {
    "twb": 10,
    "tcin": 50,
    "te": 3.8629266936403894,
    "tc": 62.44984938072753,
    "q": 11234.460706312251,
    "p": 6817.820895742654,
    "pt": 7177.820895742654,
    "capped": false
   },
   {
    "twb": 12,
    "tcin": 10,
    "te": 1.316430073551004,
    "tc": 26.296267628394823,
    "q": 19495.852878718382,
    "p": 4133.7351824541065,
    "pt": 4493.7351824541065,
    "capped": false
   },
   {
    "twb": 12,
    "tcin": 15,
    "te": 1.7136044768174,
    "tc": 31.016622052487484,
    "q": 18881.340530757134,
    "p": 4342.761445349723,
    "pt": 4702.761445349723,
    "capped": false
   },
   {
    "twb": 12,
    "tcin": 20,
    "te": 2.1731975861754105,
    "tc": 35.686011248736335,
    "q": 18161.5122078118,
    "p": 4583.204102855879,
    "pt": 4943.204102855879,
    "capped": false
   },
   {
    "twb": 12,
    "tcin": 25,
    "te": 2.6893454072610155,
    "tc": 40.31122103715121,
    "q": 17341.627886505255,
    "p": 4859.642617364019,
    "pt": 5219.642617364019,
    "capped": false
   },
   {
    "twb": 12,
    "tcin": 30,
    "te": 3.2567729922166926,
    "tc": 44.89843662565427,
    "q": 16425.854341202226,
    "p": 5176.87876599646,
    "pt": 5536.87876599646,
    "capped": false
   },
   {
    "twb": 12,
    "tcin": 35,
    "te": 3.87070520959983,
    "tc": 49.45335328192817,
    "q": 15417.442160116087,
    "p": 5539.920098679775,
    "pt": 5899.920098679775,
    "capped": false
   },
   {
    "twb": 12,
    "tcin": 38,
    "te": 4.259560395330995,
    "tc": 52.173020219231915,
    "q": 14768.989502692224,
    "p": 5781.8898151940575,
    "pt": 6141.8898151940575,
    "capped": false
   },
   {
    "twb": 12,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 12,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 12,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 12,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   },
   {
    "twb": 14,
    "tcin": 10,
    "te": 3.37820971247962,
    "tc": 27.26414313305373,
    "q": 20738.95557763728,
    "p": 4294.051965290632,
    "pt": 4654.051965290632,
    "capped": false
   },
   {
    "twb": 14,
    "tcin": 15,
    "te": 3.7928942894610884,
    "tc": 31.93373291296804,
    "q": 20057.38061965659,
    "p": 4496.532104147063,
    "pt": 4856.532104147063,
    "capped": false
   },
   {
    "twb": 14,
    "tcin": 20,
    "te": 4.266089179940888,
    "tc": 36.55264024928093,
    "q": 19269.134050030632,
    "p": 4732.1943114267,
    "pt": 5092.1943114267,
    "capped": false
   },
   {
    "twb": 14,
    "tcin": 25,
    "te": 4.4,
    "tc": 40.97312443223163,
    "q": 18183.148304833016,
    "p": 4977.882121902854,
    "pt": 5337.882121902854,
    "capped": true
   },
   {
    "twb": 14,
    "tcin": 30,
    "te": 4.4,
    "tc": 45.310029982619724,
    "q": 16945.250019533567,
    "p": 5254.293455265027,
    "pt": 5614.293455265027,
    "capped": true
   },
   {
    "twb": 14,
    "tcin": 35,
    "te": 4.4,
    "tc": 49.629853863668345,
    "q": 15637.95383773181,
    "p": 5575.334264587286,
    "pt": 5935.334264587286,
    "capped": true
   },
   {
    "twb": 14,
    "tcin": 38,
    "te": 4.4,
    "tc": 52.21761937162837,
    "q": 14824.297249824109,
    "p": 5791.250839037047,
    "pt": 6151.250839037047,
    "capped": true
   },
   {
    "twb": 14,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 14,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 14,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 14,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 10,
    "te": 4.4,
    "tc": 27.754891256575988,
    "q": 21369.558824600674,
    "p": 4375.033497434507,
    "pt": 4735.033497434507,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 15,
    "te": 4.4,
    "tc": 32.2068174879287,
    "q": 20407.66949064921,
    "p": 4542.2158668473985,
    "pt": 4902.2158668473985,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 20,
    "te": 4.4,
    "tc": 36.60898491034777,
    "q": 19341.16314130396,
    "p": 4741.864978700317,
    "pt": 5101.864978700317,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 25,
    "te": 4.4,
    "tc": 40.97312443223163,
    "q": 18183.148304833016,
    "p": 4977.882121902854,
    "pt": 5337.882121902854,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 30,
    "te": 4.4,
    "tc": 45.310029982619724,
    "q": 16945.250019533567,
    "p": 5254.293455265027,
    "pt": 5614.293455265027,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 35,
    "te": 4.4,
    "tc": 49.629853863668345,
    "q": 15637.95383773181,
    "p": 5575.334264587286,
    "pt": 5935.334264587286,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 38,
    "te": 4.4,
    "tc": 52.21761937162837,
    "q": 14824.297249824109,
    "p": 5791.250839037047,
    "pt": 6151.250839037047,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 16,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 10,
    "te": 4.4,
    "tc": 27.754891256575988,
    "q": 21369.558824600674,
    "p": 4375.033497434507,
    "pt": 4735.033497434507,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 15,
    "te": 4.4,
    "tc": 32.2068174879287,
    "q": 20407.66949064921,
    "p": 4542.2158668473985,
    "pt": 4902.2158668473985,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 20,
    "te": 4.4,
    "tc": 36.60898491034777,
    "q": 19341.16314130396,
    "p": 4741.864978700317,
    "pt": 5101.864978700317,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 25,
    "te": 4.4,
    "tc": 40.97312443223163,
    "q": 18183.148304833016,
    "p": 4977.882121902854,
    "pt": 5337.882121902854,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 30,
    "te": 4.4,
    "tc": 45.310029982619724,
    "q": 16945.250019533567,
    "p": 5254.293455265027,
    "pt": 5614.293455265027,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 35,
    "te": 4.4,
    "tc": 49.629853863668345,
    "q": 15637.95383773181,
    "p": 5575.334264587286,
    "pt": 5935.334264587286,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 38,
    "te": 4.4,
    "tc": 52.21761937162837,
    "q": 14824.297249824109,
    "p": 5791.250839037047,
    "pt": 6151.250839037047,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 18,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 10,
    "te": 4.4,
    "tc": 27.754891256575988,
    "q": 21369.558824600674,
    "p": 4375.033497434507,
    "pt": 4735.033497434507,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 15,
    "te": 4.4,
    "tc": 32.2068174879287,
    "q": 20407.66949064921,
    "p": 4542.2158668473985,
    "pt": 4902.2158668473985,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 20,
    "te": 4.4,
    "tc": 36.60898491034777,
    "q": 19341.16314130396,
    "p": 4741.864978700317,
    "pt": 5101.864978700317,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 25,
    "te": 4.4,
    "tc": 40.97312443223163,
    "q": 18183.148304833016,
    "p": 4977.882121902854,
    "pt": 5337.882121902854,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 30,
    "te": 4.4,
    "tc": 45.310029982619724,
    "q": 16945.250019533567,
    "p": 5254.293455265027,
    "pt": 5614.293455265027,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 35,
    "te": 4.4,
    "tc": 49.629853863668345,
    "q": 15637.95383773181,
    "p": 5575.334264587286,
    "pt": 5935.334264587286,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 38,
    "te": 4.4,
    "tc": 52.21761937162837,
    "q": 14824.297249824109,
    "p": 5791.250839037047,
    "pt": 6151.250839037047,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 19.44,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 10,
    "te": 4.4,
    "tc": 27.754891256575988,
    "q": 21369.558824600674,
    "p": 4375.033497434507,
    "pt": 4735.033497434507,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 15,
    "te": 4.4,
    "tc": 32.2068174879287,
    "q": 20407.66949064921,
    "p": 4542.2158668473985,
    "pt": 4902.2158668473985,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 20,
    "te": 4.4,
    "tc": 36.60898491034777,
    "q": 19341.16314130396,
    "p": 4741.864978700317,
    "pt": 5101.864978700317,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 25,
    "te": 4.4,
    "tc": 40.97312443223163,
    "q": 18183.148304833016,
    "p": 4977.882121902854,
    "pt": 5337.882121902854,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 30,
    "te": 4.4,
    "tc": 45.310029982619724,
    "q": 16945.250019533567,
    "p": 5254.293455265027,
    "pt": 5614.293455265027,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 35,
    "te": 4.4,
    "tc": 49.629853863668345,
    "q": 15637.95383773181,
    "p": 5575.334264587286,
    "pt": 5935.334264587286,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 38,
    "te": 4.4,
    "tc": 52.21761937162837,
    "q": 14824.297249824109,
    "p": 5791.250839037047,
    "pt": 6151.250839037047,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 20,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 10,
    "te": 4.4,
    "tc": 27.754891256575988,
    "q": 21369.558824600674,
    "p": 4375.033497434507,
    "pt": 4735.033497434507,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 15,
    "te": 4.4,
    "tc": 32.2068174879287,
    "q": 20407.66949064921,
    "p": 4542.2158668473985,
    "pt": 4902.2158668473985,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 20,
    "te": 4.4,
    "tc": 36.60898491034777,
    "q": 19341.16314130396,
    "p": 4741.864978700317,
    "pt": 5101.864978700317,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 25,
    "te": 4.4,
    "tc": 40.97312443223163,
    "q": 18183.148304833016,
    "p": 4977.882121902854,
    "pt": 5337.882121902854,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 30,
    "te": 4.4,
    "tc": 45.310029982619724,
    "q": 16945.250019533567,
    "p": 5254.293455265027,
    "pt": 5614.293455265027,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 35,
    "te": 4.4,
    "tc": 49.629853863668345,
    "q": 15637.95383773181,
    "p": 5575.334264587286,
    "pt": 5935.334264587286,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 38,
    "te": 4.4,
    "tc": 52.21761937162837,
    "q": 14824.297249824109,
    "p": 5791.250839037047,
    "pt": 6151.250839037047,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 22,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 10,
    "te": 4.4,
    "tc": 27.754891256575988,
    "q": 21369.558824600674,
    "p": 4375.033497434507,
    "pt": 4735.033497434507,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 15,
    "te": 4.4,
    "tc": 32.2068174879287,
    "q": 20407.66949064921,
    "p": 4542.2158668473985,
    "pt": 4902.2158668473985,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 20,
    "te": 4.4,
    "tc": 36.60898491034777,
    "q": 19341.16314130396,
    "p": 4741.864978700317,
    "pt": 5101.864978700317,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 25,
    "te": 4.4,
    "tc": 40.97312443223163,
    "q": 18183.148304833016,
    "p": 4977.882121902854,
    "pt": 5337.882121902854,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 30,
    "te": 4.4,
    "tc": 45.310029982619724,
    "q": 16945.250019533567,
    "p": 5254.293455265027,
    "pt": 5614.293455265027,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 35,
    "te": 4.4,
    "tc": 49.629853863668345,
    "q": 15637.95383773181,
    "p": 5575.334264587286,
    "pt": 5935.334264587286,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 38,
    "te": 4.4,
    "tc": 52.21761937162837,
    "q": 14824.297249824109,
    "p": 5791.250839037047,
    "pt": 6151.250839037047,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 24,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 10,
    "te": 4.4,
    "tc": 27.754891256575988,
    "q": 21369.558824600674,
    "p": 4375.033497434507,
    "pt": 4735.033497434507,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 15,
    "te": 4.4,
    "tc": 32.2068174879287,
    "q": 20407.66949064921,
    "p": 4542.2158668473985,
    "pt": 4902.2158668473985,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 20,
    "te": 4.4,
    "tc": 36.60898491034777,
    "q": 19341.16314130396,
    "p": 4741.864978700317,
    "pt": 5101.864978700317,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 25,
    "te": 4.4,
    "tc": 40.97312443223163,
    "q": 18183.148304833016,
    "p": 4977.882121902854,
    "pt": 5337.882121902854,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 30,
    "te": 4.4,
    "tc": 45.310029982619724,
    "q": 16945.250019533567,
    "p": 5254.293455265027,
    "pt": 5614.293455265027,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 35,
    "te": 4.4,
    "tc": 49.629853863668345,
    "q": 15637.95383773181,
    "p": 5575.334264587286,
    "pt": 5935.334264587286,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 38,
    "te": 4.4,
    "tc": 52.21761937162837,
    "q": 14824.297249824109,
    "p": 5791.250839037047,
    "pt": 6151.250839037047,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 41,
    "te": 4.4,
    "tc": 54.80482569477881,
    "q": 13991.096725130301,
    "p": 6025.900532298977,
    "pt": 6385.900532298977,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 44,
    "te": 4.4,
    "tc": 57.393541094996564,
    "q": 13140.249957913344,
    "p": 6280.384629831671,
    "pt": 6640.384629831671,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 47,
    "te": 4.4,
    "tc": 59.98584593657792,
    "q": 12273.604710340092,
    "p": 6555.871897697877,
    "pt": 6915.871897697877,
    "capped": true
   },
   {
    "twb": 26,
    "tcin": 50,
    "te": 4.4,
    "tc": 62.58384954131522,
    "q": 11392.973332135321,
    "p": 6853.608502771738,
    "pt": 7213.608502771738,
    "capped": true
   }
  ],
  "unit": {
   "ua_c": 1450.0,
   "fan_c": 360.0,
   "m_air": 2.64,
   "eps": 0.33
  }
 }
}